  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3b OACtrl-5 Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3b OACtrl-5 Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3b OACtrl-5 Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3b OACtrl-5 Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3b OACtrl-5 Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3b OACtrl-5 Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3b OACtrl-5 Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3b OACtrl-5 Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3b OACtrl-5 Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Core_ZN Target SHW Temp Default Day,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  OfficeGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailSat,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailSun,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailWD,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.12,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.07,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.07,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterMainCZ12Apr,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Aug,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.2777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.2777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.2777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.2777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.2777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.2777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.2777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.2777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.2777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.2777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.2777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.2777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.2777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.2777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.2777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.2777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.2777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.2777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.2777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.2777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.2777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.2777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.2777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.2777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Dec,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Feb,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10.8333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10.8333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10.8333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10.8333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10.8333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10.8333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10.8333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10.8333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10.8333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10.8333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10.8333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10.8333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10.8333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10.8333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10.8333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10.8333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10.8333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10.8333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10.8333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10.8333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10.8333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10.8333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10.8333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10.8333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Jan,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10.7777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10.7777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10.7777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10.7777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10.7777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10.7777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10.7777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10.7777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10.7777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Jul,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.6666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.6666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.6666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.6666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.6666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.6666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.6666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.6666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.6666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.6666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.6666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.6666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.6666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.6666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.6666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.6666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.6666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.6666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Jun,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Mar,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.5,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.5,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.5,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.5,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.5,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.5,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.5,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.5,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.5,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.5,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.5,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.5,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.5,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.5,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.5,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.5,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.5,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.5,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.5,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.5,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.5,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.5,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.5;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12May,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.6111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.6111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.6111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.6111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.6111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.6111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.6111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.6111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.6111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.6111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.6111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.6111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.6111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.6111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.6111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.6111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.6111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.6111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.6111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.6111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.6111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.6111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.6111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.6111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Nov,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14;                                     !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Oct,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.7777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.7777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.7777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.7777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.7777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.7777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.7777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.7777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.7777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Sep,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16;                                     !- Value Until Time 24

Schedule:Day:Interval,
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Week:Daily,
  BaseSys7or3b OACtrl Schedule Week 1,    !- Name
  BaseSys7or3b OACtrl Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys7or3b OACtrl-2 Schedule Week 1,  !- Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys7or3b OACtrl-3 Schedule Week 1,  !- Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys7or3b OACtrl-4 Schedule Week 1,  !- Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys7or3b OACtrl-5 Schedule Week 1,  !- Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeGasEquipWk,                       !- Name
  OfficeGasEquipSun,                      !- Sunday Schedule:Day Name
  OfficeGasEquipWD,                       !- Monday Schedule:Day Name
  OfficeGasEquipWD,                       !- Tuesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Wednesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Thursday Schedule:Day Name
  OfficeGasEquipWD,                       !- Friday Schedule:Day Name
  OfficeGasEquipSat,                      !- Saturday Schedule:Day Name
  OfficeGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  OfficeGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeHVACAvailWk,                      !- Name
  OfficeHVACAvailSun,                     !- Sunday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Monday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Tuesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Wednesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Thursday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Friday Schedule:Day Name
  OfficeHVACAvailSat,                     !- Saturday Schedule:Day Name
  OfficeHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  OfficeHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  OfficeHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeInfiltrationWk,                   !- Name
  OfficeInfiltrationSun,                  !- Sunday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Monday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Tuesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Wednesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Thursday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Friday Schedule:Day Name
  OfficeInfiltrationSat,                  !- Saturday Schedule:Day Name
  OfficeInfiltrationSun,                  !- Holiday Schedule:Day Name
  OfficeInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  OfficeInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  OfficeInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  OfficeInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeServiceHotWaterWk,                !- Name
  OfficeServiceHotWaterSun,               !- Sunday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Monday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Thursday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Friday Schedule:Day Name
  OfficeServiceHotWaterSat,               !- Saturday Schedule:Day Name
  OfficeServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  OfficeServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12AprWk,                     !- Name
  WaterMainCZ12Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12AugWk,                     !- Name
  WaterMainCZ12Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12DecWk,                     !- Name
  WaterMainCZ12Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12FebWk,                     !- Name
  WaterMainCZ12Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12JanWk,                     !- Name
  WaterMainCZ12Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12JulWk,                     !- Name
  WaterMainCZ12Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12JunWk,                     !- Name
  WaterMainCZ12Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12MarWk,                     !- Name
  WaterMainCZ12Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12MayWk,                     !- Name
  WaterMainCZ12May,                       !- Sunday Schedule:Day Name
  WaterMainCZ12May,                       !- Monday Schedule:Day Name
  WaterMainCZ12May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12May,                       !- Thursday Schedule:Day Name
  WaterMainCZ12May,                       !- Friday Schedule:Day Name
  WaterMainCZ12May,                       !- Saturday Schedule:Day Name
  WaterMainCZ12May,                       !- Holiday Schedule:Day Name
  WaterMainCZ12May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12NovWk,                     !- Name
  WaterMainCZ12Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12OctWk,                     !- Name
  WaterMainCZ12Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12SepWk,                     !- Name
  WaterMainCZ12Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys7or3b OACtrl Schedule,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl Schedule Week 1,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-2 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-2 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-3 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-3 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-4 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-4 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys7or3b OACtrl-5 Schedule,         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3b OACtrl-5 Schedule Week 1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  OfficeHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ12,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ12JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ12FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ12MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ12AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ12MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ12JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ12JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ12AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ12SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ12OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ12NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ12DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  Core_ZN Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Core_ZN Target SHW Temp Default Day,    !- Sunday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Monday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Tuesday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Wednesday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Thursday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Friday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Saturday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Holiday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- SummerDesignDay Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- WinterDesignDay Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- CustomDay1 Schedule:Day Name
  Core_ZN Target SHW Temp Default Day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Core_ZN Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  Core_ZN Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Sunday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Monday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Tuesday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Wednesday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Thursday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Friday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Saturday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Holiday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- SummerDesignDay Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- WinterDesignDay Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- CustomDay1 Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecWaterHeater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Sunday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Monday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Tuesday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Wednesday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Thursday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Friday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Saturday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Holiday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- SummerDesignDay Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- WinterDesignDay Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- CustomDay1 Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecWaterHeater Setpoint Temp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_1 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_2 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_3 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_4 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {1e3b04b1-7149-4207-b9b6-f4cafcf604dc} Week Rule - Jan1-Dec31, !- Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- Sunday Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- Monday Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- Tuesday Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- Wednesday Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- Thursday Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- Friday Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- Saturday Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- Holiday Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- SummerDesignDay Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- WinterDesignDay Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}, !- CustomDay1 Schedule:Day Name
  {2f3ee3a6-b2aa-4e58-8c69-c61caa9c1422}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {1e3b04b1-7149-4207-b9b6-f4cafcf604dc}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {1e3b04b1-7149-4207-b9b6-f4cafcf604dc} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {d5c04c44-eafd-4aea-9bfc-c4c5c3c17699} Week Rule - Jan1-Dec31, !- Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- Sunday Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- Monday Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- Tuesday Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- Wednesday Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- Thursday Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- Friday Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- Saturday Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- Holiday Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- SummerDesignDay Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- WinterDesignDay Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}, !- CustomDay1 Schedule:Day Name
  {7765bd03-1fda-47c1-a005-12aa4ef705d3}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {d5c04c44-eafd-4aea-9bfc-c4c5c3c17699}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {d5c04c44-eafd-4aea-9bfc-c4c5c3c17699} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseAirSys7or3b,                        !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  0.514507663627776,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  BaseAirSys7or3b Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b Supply Outlet Nodes,    !- Name
  BaseSys7or3b SupFan Outlet Node;        !- Node Name 1

NodeList,
  BaseAirSys7or3b Demand Inlet Nodes,     !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Core_ZN Thermal Zone;                   !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b Supply Branches,        !- Name
  BaseAirSys7or3b Main Branch;            !- Branch Name 1

Branch,
  BaseAirSys7or3b Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl OA System,          !- Component Name 1
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg CoilSystem,        !- Component Name 2
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg Outlet Node,       !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg CoilSystem,        !- Component Name 3
  BaseSys7or3b CoilClg Outlet Node,       !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg Outlet Node,       !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg,               !- Component Name 4
  BaseSys7or3b CoilHtg Outlet Node,       !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan,                    !- Component Name 5
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Component Inlet Node Name 5
  BaseSys7or3b SupFan Outlet Node;        !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl OA System,          !- Name
  BaseSys7or3b OACtrl OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl;                    !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl,                    !- Name
  BaseSys7or3b OACtrl OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl OA System OA Node,  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl Schedule,           !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl Schedule,           !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_ZN Thermal Zone,                   !- Zone or ZoneList Name 1
  Core_ZN Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl OA System OA Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl OA System OA Node,  !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg CoilSystem,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg Outlet Node,       !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg Outlet Node,       !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg;                   !- Cooling Coil Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Name
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b CoilClg Outlet Node;       !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9447.73208914193,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.514507663627776,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg Outlet Node,       !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg CoilSystem,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg;                   !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9447.73208914193,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.514507663627776,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg Outlet Node,       !- Air Inlet Node Name
  BaseSys7or3b CoilHtg Outlet Node,       !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg Defrost Curve,     !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  25.7479054055157,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Cubic,
  CoilHtgHPQRatio_fToadbSI,               !- Name
  0.729009,                               !- Coefficient1 Constant
  0.031928,                               !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -9e-06,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  0.17,                                   !- Minimum Curve Output {BasedOnField A3}
  1.05;                                   !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPQRatio_fCFMRatio,              !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.84;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilHtgHPEIRRatio_fToadbSI,             !- Name
  1.21829,                                !- Coefficient1 Constant
  -0.036117,                              !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.7e-05,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  0.97,                                   !- Minimum Curve Output {BasedOnField A3}
  3.18;                                   !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPEIRRatio_fCFMRatio,            !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  CoilHtgHPEIRRatio_fQFrac,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.85,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg Defrost Curve,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg Outlet Node;       !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg,               !- Name
  BaseSys7or3b SuppCoilHtg AvailSch,      !- Availability Schedule Name
  1,                                      !- Efficiency
  8450.79222973708,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg Outlet Node,       !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node;   !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Fan Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg Outlet Node;   !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan,                    !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  874.17749455,                           !- Pressure Rise {Pa}
  0.514507663627776,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Air Inlet Node Name
  BaseSys7or3b SupFan Outlet Node,        !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Core_ZN Thermal Zone,                   !- Control Zone Name
  Core_ZN Thermal Zone Room Air Node,     !- Zone Node Name
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Zone Inlet Node Name
  BaseSys7or3b SupFan Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b BaseAirSys7or3b Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b Zone Splitter;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b Zone Splitter,          !- Name
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b Return Path,            !- Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b Zone Mixer;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b Zone Mixer,             !- Name
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Outlet Node Name
  Core_ZN Thermal Zone Return Air Node;   !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-2,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  0.504615645218304,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-2 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-2 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-2 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-2 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-2 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-2 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-2,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Perimeter_ZN_1 Thermal Zone;            !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-2 Supply Branches,      !- Name
  BaseAirSys7or3b-2 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-2 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-2 OA System,        !- Component Name 1
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-2 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-2 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-2,             !- Component Name 4
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-2,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-2 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-2 OA System,        !- Name
  BaseSys7or3b OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-2;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-2,                  !- Name
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-2 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-2 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Perimeter_ZN_1 Thermal Zone,            !- Zone or ZoneList Name 1
  Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-2 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-2 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-2;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-2,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9443.27740887531,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.504615645218304,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-2 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-2;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-2,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9443.27740887531,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.504615645218304,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-2 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  25.7357429561035,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-2 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-2 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-2,             !- Name
  BaseSys7or3b SuppCoilHtg-2 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  7504.70020100711,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-2 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-2 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-2,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  874.17749455,                           !- Pressure Rise {Pa}
  0.504615645218304,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_1 Thermal Zone,            !- Control Zone Name
  Perimeter_ZN_1 Thermal Zone Room Air Node, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-2 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-2 BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-2 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-2 Zone Splitter,        !- Name
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-2 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-2 Return Path,          !- Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-2 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-2 Zone Mixer,           !- Name
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Outlet Node Name
  Perimeter_ZN_1 Thermal Zone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-3,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  0.288357056110541,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-3 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-3 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-3 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-3 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-3 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-3 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-3,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Perimeter_ZN_2 Thermal Zone;            !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-3 Supply Branches,      !- Name
  BaseAirSys7or3b-3 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-3 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-3 OA System,        !- Component Name 1
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-3 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-3 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-3,             !- Component Name 4
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-3,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-3 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-3 OA System,        !- Name
  BaseSys7or3b OACtrl-3 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-3 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-3;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-3,                  !- Name
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-3 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-3 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Perimeter_ZN_2 Thermal Zone,            !- Zone or ZoneList Name 1
  Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-3 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-3 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-3;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-3_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-3,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  5437.1131080491,                        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.288357056110541,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-3 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-3;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-3,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  5437.1131080491,                        !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.288357056110541,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-3 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  14.8177319221216,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-3 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-3 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-3,             !- Name
  BaseSys7or3b SuppCoilHtg-3 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  4348.20754682421,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-3 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-3 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-3,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  874.17749455,                           !- Pressure Rise {Pa}
  0.288357056110541,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_2 Thermal Zone,            !- Control Zone Name
  Perimeter_ZN_2 Thermal Zone Room Air Node, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-3 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-3 BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-3 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-3 Zone Splitter,        !- Name
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-3 Return Path,          !- Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-3 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-3 Zone Mixer,           !- Name
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Outlet Node Name
  Perimeter_ZN_2 Thermal Zone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-4,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  0.417535678578586,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-4 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-4 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-4 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-4 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-4 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-4 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-4,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Perimeter_ZN_3 Thermal Zone;            !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-4 Supply Branches,      !- Name
  BaseAirSys7or3b-4 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-4 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-4 OA System,        !- Component Name 1
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-4 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-4 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-4,             !- Component Name 4
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-4,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-4 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-4 OA System,        !- Name
  BaseSys7or3b OACtrl-4 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-4 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-4;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-4,                  !- Name
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-4 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-4 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Perimeter_ZN_3 Thermal Zone,            !- Zone or ZoneList Name 1
  Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-4 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-4 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-4 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-4;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-4_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-4,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7667.06157388252,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.417535678578586,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-4 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-4;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-4,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7667.06157388252,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.417535678578586,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-4 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  20.8950587829619,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-4 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-4 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-4,             !- Name
  BaseSys7or3b SuppCoilHtg-4 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  6681.02395828808,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-4 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-4 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-4,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  874.17749455,                           !- Pressure Rise {Pa}
  0.417535678578586,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_3 Thermal Zone,            !- Control Zone Name
  Perimeter_ZN_3 Thermal Zone Room Air Node, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-4 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-4 BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-4 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-4 Zone Splitter,        !- Name
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-4 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-4 Return Path,          !- Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-4 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-4 Zone Mixer,           !- Name
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Outlet Node Name
  Perimeter_ZN_3 Thermal Zone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3b-5,                      !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  0.328136562202982,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3b-5 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3b-5 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  BaseAirSys7or3b-5 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3b-5 Supply Outlet Nodes,  !- Name
  BaseSys7or3b SupFan-5 Outlet Node;      !- Node Name 1

NodeList,
  BaseAirSys7or3b-5 Demand Inlet Nodes,   !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3b-5,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Perimeter_ZN_4 Thermal Zone;            !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3b-5 Supply Branches,      !- Name
  BaseAirSys7or3b-5 Main Branch;          !- Branch Name 1

Branch,
  BaseAirSys7or3b-5 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3b OACtrl-5 OA System,        !- Component Name 1
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3b CoilClg-5 CoilSystem,      !- Component Name 2
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                  !- Component Object Type 3
  BaseSys7or3b CoilHtg-5 CoilSystem,      !- Component Name 3
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Component Inlet Node Name 3
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  BaseSys7or3b SuppCoilHtg-5,             !- Component Name 4
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Component Inlet Node Name 4
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys7or3b SupFan-5,                  !- Component Name 5
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Component Inlet Node Name 5
  BaseSys7or3b SupFan-5 Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3b OACtrl-5 OA System,        !- Name
  BaseSys7or3b OACtrl-5 OA System Controller List, !- Controller List Name
  BaseSys7or3b OACtrl-5 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3b OACtrl-5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3b OACtrl-5;                  !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3b OACtrl-5,                  !- Name
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3b OACtrl-5 Schedule,         !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Name
  BaseSys7or3b OACtrl-5 Schedule,         !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Perimeter_ZN_4 Thermal Zone,            !- Zone or ZoneList Name 1
  Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3b OACtrl-5 OA System OA Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3b OACtrl-5 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer, !- Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Outdoor Air Stream Node Name
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3b CoilClg-5 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3b CoilClg-5;                 !- Cooling Coil Name

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-5_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

SetpointManager:MixedAir,
  BaseSys7or3b CoilClg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3b CoilClg-5,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  6697.43593821772,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.328136562202982,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilSystem:Heating:DX,
  BaseSys7or3b CoilHtg-5 CoilSystem,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  BaseSys7or3b CoilHtg-5;                 !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  BaseSys7or3b CoilHtg-5,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  6697.43593821772,                       !- Gross Rated Heating Capacity {W}
  3.52162276376955,                       !- Gross Rated Heating COP {W/W}
  0.328136562202982,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  BaseSys7or3b CoilHtg-5 Defrost Curve,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  18.252495557433,                        !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  BaseSys7or3b CoilHtg-5 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7or3b CoilHtg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b CoilHtg-5 Outlet Node;     !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  BaseSys7or3b SuppCoilHtg-5,             !- Name
  BaseSys7or3b SuppCoilHtg-5 AvailSch,    !- Availability Schedule Name
  1,                                      !- Efficiency
  4724.33495828324,                       !- Nominal Capacity {W}
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Air Inlet Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Air Outlet Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  BaseSys7or3b SuppCoilHtg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3b SupFan-5 Outlet Node,      !- Reference Setpoint Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Fan Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Fan Outlet Node Name
  BaseSys7or3b SuppCoilHtg-5 Outlet Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3b SupFan-5,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  874.17749455,                           !- Pressure Rise {Pa}
  0.328136562202982,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Air Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node,      !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_4 Thermal Zone,            !- Control Zone Name
  Perimeter_ZN_4 Thermal Zone Room Air Node, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-5 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7or3b SupFan-5 Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3b-5 BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3b-5 Zone Splitter;        !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3b-5 Zone Splitter,        !- Name
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3b-5 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3b-5 Return Path,          !- Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3b-5 Zone Mixer;           !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3b-5 Zone Mixer,           !- Name
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Outlet Node Name
  Perimeter_ZN_4 Thermal Zone Return Air Node; !- Inlet Node Name 1

PlantLoop,
  NonResBaseElecSHWSystem,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseElecSHWSystem Operation Schemes, !- Plant Equipment Operation Scheme Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseElecSHWSystem Supply Inlet Node, !- Plant Side Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseElecSHWSystem Supply Branches, !- Plant Side Branch List Name
  NonResBaseElecSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Demand Side Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseElecSHWSystem Demand Branches, !- Demand Side Branch List Name
  NonResBaseElecSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseElecSHWSystem,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseElecSHWSystem Supply Branches, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Supply Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseElecSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Inlet Branch Name 1

Branch,
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  NonResBaseElecSHWSystem Pump,           !- Component Name 1
  NonResBaseElecSHWSystem Supply Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Pump Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  NonResBaseElecSHWSystem Pump,           !- Name
  NonResBaseElecSHWSystem Supply Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Pump Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  NonResBaseElecSHWSystem Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseElecWaterHeater,              !- Component Name 1
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseElecWaterHeater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  NonResBaseElecWaterHeater,              !- Name
  0.113541912295462,                      !- Tank Volume {m3}
  NonResBaseElecWaterHeater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8742.42725166546,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseElecWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.731405125,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.731405125,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseElecWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  NonResBaseElecWaterHeater,              !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseElecSHWSystem Demand Branches, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 2, !- Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 3, !- Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 4, !- Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 5, !- Branch Name 6
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Branch Name 7
  NonResBaseElecSHWSystem Demand Outlet Branch; !- Branch Name 8

ConnectorList,
  NonResBaseElecSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Outlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Outlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Outlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Outlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Outlet Branch Name 5
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Outlet Branch Name 6

Connector:Mixer,
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Inlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Inlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Inlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Inlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Inlet Branch Name 5
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Inlet Branch Name 6

Branch,
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_1 Water Use Connection,    !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Perimeter_ZN_1 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_1 Water Use Connection,    !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  Perimeter_ZN_1 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_1 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_1 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  1.1556546725478e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_1 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_2 Water Use Connection,    !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Perimeter_ZN_2 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_2 Water Use Connection,    !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  Perimeter_ZN_2 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_2 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_2 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  6.85548589109673e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_2 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_3 Water Use Connection,    !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  Perimeter_ZN_3 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_3 Water Use Connection,    !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Inlet Node Name
  Perimeter_ZN_3 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_3 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_3 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  1.1556546725478e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_3 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_4 Water Use Connection,    !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  Perimeter_ZN_4 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_4 Water Use Connection,    !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Inlet Node Name
  Perimeter_ZN_4 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_4 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_4 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  6.85548589109673e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_4 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_ZN Water Use Connection,           !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  Core_ZN Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Core_ZN Water Use Connection,           !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Inlet Node Name
  Core_ZN Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_ZN Water Use Equipment;            !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_ZN Water Use Equipment,            !- Name
  General,                                !- End-Use Subcategory
  1.52447996069926e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Core_ZN Target SHW Temp;                !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseElecSHWSystem Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseElecSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseElecSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseElecWaterHeater;              !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  SACRAMENTO EXECUTIVE,                   !- Name
  38.58,                                  !- Latitude {deg}
  -121.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.572;                                  !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ12;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.442,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.407,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  39.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.413,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.486,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.463,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.437,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -0.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -0.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SetpointManager:Scheduled,
  {513d0988-5710-4b4c-bcdc-7e77127a8a4b}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

RunPeriodControl:DaylightSavingTime, 2nd Sunday in Mar, 1st Sunday in Nov; 

EnergyManagementSystem:Sensor, 
  OutdoorDBTemp,	!- Name 
  Environment,	!-  Index Key Name 
  Site Outdoor Air Drybulb Temperature;	!- Output:Variable Name 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_2_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-2 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_3_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-3 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_4_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-4 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Actuator, 
  BaseSys7or3b_SuppCoilHtg_5_Avail,	!- Name 
  BaseSys7or3b SuppCoilHtg-5 AvailSch,	!- Actuated Component Unique Name 
  Schedule:Constant,	!- Actuated Component Type 
  Schedule Value;	!- Actuated Component Control Type 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_2_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_2_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_2_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_3_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_3_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_3_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_4_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_4_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_4_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:Program, 
  BaseSys7or3b_SuppCoilHtg_5_Avail_Setter,	!- Name 
  SET LockoutSetPt = ( 35.000 - 32 ) * 5 / 9,	!- Convert lock-out temp from F to C 
  IF OutdoorDBTemp >= LockoutSetPt, 
  SET BaseSys7or3b_SuppCoilHtg_5_Avail = 0, 
  ELSE, 
  SET BaseSys7or3b_SuppCoilHtg_5_Avail = 1, 
  ENDIF; 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_2_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_2_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_3_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_3_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_4_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_4_Avail_Setter;	!- Program Name 1 

EnergyManagementSystem:ProgramCallingManager, 
  BaseSys7or3b_SuppCoilHtg_5_Avail_Setter_Mgr,	!- Name 
  BeginTimestepBeforePredictor,	!- EnergyPlus Model Calling Point 
  BaseSys7or3b_SuppCoilHtg_5_Avail_Setter;	!- Program Name 1 

Output:Variable, Attic Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Core_ZN Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Attic Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core_ZN Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Attic Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Core_ZN Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Attic Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core_ZN Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Attic Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Core_ZN Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Attic Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core_ZN Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseVAVNoReheatTrmlUnit Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseVAVNoReheatTrmlUnit-2 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseVAVNoReheatTrmlUnit-3 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseVAVNoReheatTrmlUnit-4 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseVAVNoReheatTrmlUnit-5 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseVAVNoReheatTrmlUnit Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseVAVNoReheatTrmlUnit-2 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseVAVNoReheatTrmlUnit-3 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseVAVNoReheatTrmlUnit-4 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseVAVNoReheatTrmlUnit-5 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Air Temperature, Hourly; 

Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Infiltration Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Heating Coil Air Heating Rate, Hourly; 

Output:Variable, *, Heating Coil Heating Rate, Hourly; 

Output:Variable, *, Heating Coil Total Heating Rate, Hourly; 

Output:Variable, *, Heating Coil Electricity Rate, Hourly; 

Output:Variable, *, Heating Coil NaturalGas Rate, Hourly; 

Output:Variable, *, Heating Coil Runtime Fraction, Hourly; 

Output:Variable, *, Heating Coil Part Load Ratio, Hourly; 

Output:Variable, *, Cooling Coil Sensible Cooling Rate, Hourly; 

Output:Variable, *, Cooling Coil Total Cooling Rate, Hourly; 

Output:Variable, *, Cooling Coil Electricity Rate, Hourly; 

Output:Variable, *, Cooling Coil Runtime Fraction, Hourly; 

Output:Variable, *, Cooling Coil Part Load Ratio, Hourly; 

Output:Variable, *, Evaporative Cooler Electricity Rate, Hourly; 

Output:Variable, *, Fan Electricity Rate, Hourly; 

Output:Variable, *, Air System Outdoor Air Economizer Status, Hourly; 

Output:Variable, BaseSys7or3b OACtrl OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-2 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-3 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-4 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-5 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-2 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-3 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-4 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-5 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-2 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-3 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-4 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-5 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys7or3b Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b SupFan Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b SupFan-2 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b SupFan-3 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b SupFan-4 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b SupFan-5 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b CoilClg Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b CoilClg-2 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b CoilClg-3 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b CoilClg-4 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b CoilClg-5 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys7or3b OACtrl OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-2 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-3 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-4 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-5 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-2 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-3 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-4 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-5 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-2 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-3 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-4 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b OACtrl-5 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys7or3b Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b SupFan Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b SupFan-2 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b SupFan-3 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b SupFan-4 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b SupFan-5 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b CoilClg Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b CoilClg-2 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b CoilClg-3 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b CoilClg-4 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys7or3b CoilClg-5 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Air Terminal VAV Damper Position, Hourly; 

Output:Variable, *, Zone Air Terminal Outdoor Air Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Total Heating Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Total Cooling Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Sensible Cooling Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Electricity Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Compressor Part Load Ratio, Hourly; 

Output:Variable, *, Zone Packaged Terminal Heat Pump Total Heating Rate, Hourly; 

Output:Variable, *, Zone Packaged Terminal Heat Pump Total Cooling Rate, Hourly; 

Output:Variable, *, Zone Packaged Terminal Air Conditioner Total Heating Rate, Hourly; 

Output:Variable, *, Zone Packaged Terminal Air Conditioner Total Cooling Rate, Hourly; 

Output:Variable, *, Baseboard Electricity Rate, Hourly; 

Output:Variable, *, Baseboard Total Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Sensible Cooling Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Latent Cooling Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Sensible Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Latent Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Fan Availability Status, Hourly; 

Output:Variable, *, Zone Radiant HVAC Heating Rate, Hourly; 

Output:Variable, *, Zone Radiant HVAC Cooling Rate, Hourly; 

Output:Variable, *, Zone Radiant HVAC Mass Flow Rate, Hourly; 

Output:Variable, *, Zone Radiant HVAC Inlet Temperature, Hourly; 

Output:Variable, *, Zone Radiant HVAC Outlet Temperature, Hourly; 

Output:Variable, *, Zone Radiant HVAC Electricity Rate, Hourly; 

