
Version,
  25.1;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

Building,
  Small Office,                           !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Attic Thermal Zone,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  NACM_Drop Ceiling,                      !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_core Reversed,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  NACM_Drop Ceiling,                      !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_east Reversed,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 2 {m}
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 3 {m}
  22.69001304, 13.45999848, 3.05001168;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  NACM_Drop Ceiling,                      !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_north Reversed,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 3 {m}
  0, 18.45999864, 3.05001168;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  NACM_Drop Ceiling,                      !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_south Reversed,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05001168,                       !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 3.05001168;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  NACM_Drop Ceiling,                      !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_west Reversed,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 1 {m}
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05001168;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_east,                        !- Name
  Roof,                                   !- Surface Type
  Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034, !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.45999864, 9.23001456, 6.32999496,    !- X,Y,Z Vertex 1 {m}
  28.290012, -0.5999988, 3.05001168,      !- X,Y,Z Vertex 2 {m}
  28.290012, 19.05999744, 3.05001168;     !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_roof_north,                       !- Name
  Roof,                                   !- Surface Type
  Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034, !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.45999864, 9.23001456, 6.32999496,    !- X,Y,Z Vertex 1 {m}
  28.290012, 19.05999744, 3.05001168,     !- X,Y,Z Vertex 2 {m}
  -0.5999988, 19.05999744, 3.05001168,    !- X,Y,Z Vertex 3 {m}
  9.23001456, 9.23001456, 6.32999496;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_south,                       !- Name
  Roof,                                   !- Surface Type
  Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034, !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23001456, 9.23001456, 6.32999496,     !- X,Y,Z Vertex 1 {m}
  -0.5999988, -0.5999988, 3.05001168,     !- X,Y,Z Vertex 2 {m}
  28.290012, -0.5999988, 3.05001168,      !- X,Y,Z Vertex 3 {m}
  18.45999864, 9.23001456, 6.32999496;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_west,                        !- Name
  Roof,                                   !- Surface Type
  Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034, !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23001456, 9.23001456, 6.32999496,     !- X,Y,Z Vertex 1 {m}
  -0.5999988, 19.05999744, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  -0.5999988, -0.5999988, 3.05001168;     !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  Base_CZ12-NonresOtherFloorU071,         !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.290012, 19.05999744, 3.05001168,     !- X,Y,Z Vertex 1 {m}
  28.290012, -0.5999988, 3.05001168,      !- X,Y,Z Vertex 2 {m}
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 3 {m}
  27.6900132, 18.45999864, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  Base_CZ12-NonresOtherFloorU071,         !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.290012, 19.05999744, 3.05001168,     !- X,Y,Z Vertex 1 {m}
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 3 {m}
  -0.5999988, 19.05999744, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  Base_CZ12-NonresOtherFloorU071,         !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 1 {m}
  28.290012, -0.5999988, 3.05001168,      !- X,Y,Z Vertex 2 {m}
  -0.5999988, -0.5999988, 3.05001168,     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05001168;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  Base_CZ12-NonresOtherFloorU071,         !- Construction Name
  Attic Thermal Zone,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5999988, 19.05999744, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05001168,                       !- X,Y,Z Vertex 3 {m}
  -0.5999988, -0.5999988, 3.05001168;     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Attic Space Infiltration Design Flow Rate 1, !- Name
  Attic Thermal Zone,                     !- Zone or ZoneList or Space or SpaceList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001877568,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Zone,
  Core_ZN Thermal Zone,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic_floor_core Reversed,              !- Name
  Ceiling,                                !- Surface Type
  NACM_Drop Ceiling,                      !- Construction Name
  Core_ZN Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_core,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 3.05001168;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  Core_ZN_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Construction Name
  Core_ZN Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Core_ZN Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_east Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 2 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 3 {m}
  22.69001304, 13.45999848, 3.05001168;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_north Reversed,     !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Core_ZN Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 2 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 3 {m}
  22.69001304, 5.00000016, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_south Reversed,     !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Core_ZN Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_east Reversed,      !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Core_ZN Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 3.05001168;     !- X,Y,Z Vertex 4 {m}

People,
  Core_ZN People,                         !- Name
  Core_ZN Thermal Zone,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Core_ZN People Activity Level;          !- Activity Level Schedule Name

Schedule:Year,
  OfficeOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Week:Daily,
  OfficeOccupancyWk,                      !- Name
  OfficeOccupancySun,                     !- Sunday Schedule:Day Name
  OfficeOccupancyWD,                      !- Monday Schedule:Day Name
  OfficeOccupancyWD,                      !- Tuesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Wednesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Thursday Schedule:Day Name
  OfficeOccupancyWD,                      !- Friday Schedule:Day Name
  OfficeOccupancySat,                     !- Saturday Schedule:Day Name
  OfficeOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeOccupancySun,                     !- CustomDay1 Schedule:Day Name
  OfficeOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OnDay,                                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OffDay,                                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Core_ZN People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Core_ZN People Activity Level Week Rule - Jan1-Dec31, !- Name
  Core_ZN People Activity Level Default Day, !- Sunday Schedule:Day Name
  Core_ZN People Activity Level Default Day, !- Monday Schedule:Day Name
  Core_ZN People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Core_ZN People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Core_ZN People Activity Level Default Day, !- Thursday Schedule:Day Name
  Core_ZN People Activity Level Default Day, !- Friday Schedule:Day Name
  Core_ZN People Activity Level Default Day, !- Saturday Schedule:Day Name
  Core_ZN People Activity Level Default Day, !- Holiday Schedule:Day Name
  Core_ZN People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Core_ZN People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Core_ZN People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Core_ZN People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Core_ZN People Activity Level,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Core_ZN People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Core_ZN Regulated Lights,               !- Name
  Core_ZN Thermal Zone,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  OfficeLights,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeLightsWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLightsWk,                         !- Name
  OfficeLightsSun,                        !- Sunday Schedule:Day Name
  OfficeLightsWD,                         !- Monday Schedule:Day Name
  OfficeLightsWD,                         !- Tuesday Schedule:Day Name
  OfficeLightsWD,                         !- Wednesday Schedule:Day Name
  OfficeLightsWD,                         !- Thursday Schedule:Day Name
  OfficeLightsWD,                         !- Friday Schedule:Day Name
  OfficeLightsSat,                        !- Saturday Schedule:Day Name
  OfficeLightsSun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeLightsSun,                        !- CustomDay1 Schedule:Day Name
  OfficeLightsSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeLightsSun,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsWD,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.65,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.65,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.65,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsSat,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

ElectricEquipment,
  Core_ZN Recepticle Loads,               !- Name
  Core_ZN Thermal Zone,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

Schedule:Year,
  OfficeReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeReceptacleWk,                     !- Name
  OfficeReceptacleSun,                    !- Sunday Schedule:Day Name
  OfficeReceptacleWD,                     !- Monday Schedule:Day Name
  OfficeReceptacleWD,                     !- Tuesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Wednesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Thursday Schedule:Day Name
  OfficeReceptacleWD,                     !- Friday Schedule:Day Name
  OfficeReceptacleSat,                    !- Saturday Schedule:Day Name
  OfficeReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  OfficeReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

ZoneInfiltration:DesignFlowRate,
  Core_ZN Space Infiltration Design Flow Rate 1, !- Name
  Core_ZN Thermal Zone,                   !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001877568,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Core_ZN Thermal Zone Thermostat,        !- Name
  Core_ZN Thermal Zone,                   !- Zone or ZoneList Name
  Core_ZN Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Core_ZN Thermal Zone Thermostat,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Core_ZN Thermal Zone Thermostat Schedule, !- Name
  Core_ZN Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_ZN Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Core_ZN Thermal Zone Thermostat,        !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  OfficeHtgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeHtgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ,                                       !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  OfficeHtgSetptWk,                       !- Name
  OfficeHtgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Monday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Friday Schedule:Day Name
  OfficeHtgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeHtgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeHtgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeHtgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeHtgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Year,
  OfficeClgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeClgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeClgSetptWk,                       !- Name
  OfficeClgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeClgSetptWD,                       !- Monday Schedule:Day Name
  OfficeClgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeClgSetptWD,                       !- Friday Schedule:Day Name
  OfficeClgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeClgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeClgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeClgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeClgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  Core_ZN Thermal Zone,                   !- Zone Name
  Core_ZN Thermal Zone Equipment List,    !- Zone Conditioning Equipment List Name
  Core_ZN Thermal Zone Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Core_ZN Thermal Zone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Core_ZN Thermal Zone Room Air Node,     !- Zone Air Node Name
    Core_ZN Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Core_ZN Thermal Zone Inlet Node List,   !- Name
  Core TrimSys Outlet Node,               !- Node Name 1
    Core_ZN Thermal Zone Core ZnSys Supply Air Node;  !- Node 2 Name

NodeList,
  Core_ZN Thermal Zone Exhaust Node List, !- Name
  Core TrimSys Inlet Node;                !- Node Name 1

ZoneHVAC:PackagedTerminalHeatPump,
  Core TrimSys,                           !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  Core TrimSys Inlet Node,                !- Air Inlet Node Name
  Core TrimSys Outlet Node,               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.7079211648,                           !- Cooling Supply Air Flow Rate {m3/s}
  0.7079211648,                           !- Heating Supply Air Flow Rate {m3/s}
  0.7079211648,                           !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Core TrimSysFan,                        !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Core TrimHtgCoil,                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Core TrimClgCoil,                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  HPSupp-Dummy CoilHtg,                   !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  -45.5555555555555,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Schedule:Year,
  AllOnHVACAvail,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  AllOnHVACAvailWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Week:Daily,
  AllOnHVACAvailWk,                       !- Name
  AllOnHVACAvailDay,                      !- Sunday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Monday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Tuesday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Wednesday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Thursday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Friday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Saturday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- CustomDay1 Schedule:Day Name
  AllOnHVACAvailDay;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  AllOnHVACAvailDay,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Fan:OnOff,
  Core TrimSysFan,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  498.1778,                               !- Pressure Rise {Pa}
  0.7079211648,                           !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Core TrimSys Heating Coil Outlet Node,  !- Air Inlet Node Name
  Core TrimSys Fan Outlet Node,           !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete,                     !- Name
  On Off Limits,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  Core TrimHtgCoil,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12391.3379179517,                       !- Gross Rated Heating Capacity {W}
  3.0350395313899,                        !- Gross Rated Heating COP {W/W}
  0.7079211648,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Core TrimSys Cooling Coil Outlet Node,  !- Air Inlet Node Name
  Core TrimSys Heating Coil Outlet Node,  !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Core TrimHtgCoil Defrost Curve,         !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.66666666666669,                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  34.9985471999668,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Cubic,
  CoilHtgHPQRatio_fToadbSI,               !- Name
  0.729009,                               !- Coefficient1 Constant
  0.031928,                               !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -9e-06,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  0.17,                                   !- Minimum Curve Output {BasedOnField A3}
  1.05;                                   !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPQRatio_fCFMRatio,              !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.84;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilHtgHPEIRRatio_fToadbSI,             !- Name
  1.21829,                                !- Coefficient1 Constant
  -0.036117,                              !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.7e-05,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  0.97,                                   !- Minimum Curve Output {BasedOnField A3}
  3.18;                                   !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPEIRRatio_fCFMRatio,            !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  CoilHtgHPEIRRatio_fQFrac,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.85,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Core TrimHtgCoil Defrost Curve,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  CoilClgPTACQRatio_fTwbToadbSI,          !- Name
  0.942879,                               !- Coefficient1 Constant
  0.009538,                               !- Coefficient2 x
  0.000684,                               !- Coefficient3 x**2
  -0.011002,                              !- Coefficient4 y
  6e-06,                                  !- Coefficient5 y**2
  -1e-05,                                 !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgPTACEIRRatio_fTwbToadbSI,        !- Name
  0.341434,                               !- Coefficient1 Constant
  0.03481,                                !- Coefficient2 x
  -0.000625,                              !- Coefficient3 x**2
  0.004941,                               !- Coefficient4 y
  0.000437,                               !- Coefficient5 y**2
  -0.000729,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgPTACEIRRatio_fQFrac,             !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Core TrimClgCoil,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12842.0812238766,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.3032080756831,                        !- Gross Rated Cooling COP {W/W}
  0.7079211648,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Core TrimSys Inlet Node,                !- Air Inlet Node Name
  Core TrimSys Cooling Coil Outlet Node,  !- Air Outlet Node Name
  CoilClgPTACQRatio_fTwbToadbSI,          !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgPTACEIRRatio_fTwbToadbSI,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgPTACEIRRatio_fQFrac,             !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  HPSupp-Dummy CoilHtg,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0.293071070172222,                      !- Nominal Capacity {W}
  Core TrimSys Fan Outlet Node,           !- Air Inlet Node Name
  Core TrimSys Outlet Node;               !- Air Outlet Node Name

Schedule:Year,
  CyclingHVACAvail,                       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  CyclingHVACAvailWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CyclingHVACAvailWk,                     !- Name
  CyclingHVACAvailAll,                    !- Sunday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Monday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Tuesday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Wednesday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Thursday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Friday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Saturday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Holiday Schedule:Day Name
  CyclingHVACAvailAll,                    !- SummerDesignDay Schedule:Day Name
  CyclingHVACAvailAll,                    !- WinterDesignDay Schedule:Day Name
  CyclingHVACAvailAll,                    !- CustomDay1 Schedule:Day Name
  CyclingHVACAvailAll;                    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  CyclingHVACAvailAll,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

  ZoneHVAC:EquipmentList,
    Core_ZN Thermal Zone Equipment List,  !- Name
    SequentialLoad,  !- Load Distribution Scheme
    ZoneHVAC:HybridUnitaryHVAC,  !- Zone Equipment 1 Object Type
    Core_ZN Thermal Zone Core ZnSys,  !- Zone Equipment 1 Name
    1,  !- Zone Equipment 1 Cooling Sequence
    1,  !- Zone Equipment 1 Heating or No-Load Sequence
    ,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    Core TrimSys,  !- Zone Equipment 2 Name
    2,  !- Zone Equipment 2 Cooling Sequence
    2,  !- Zone Equipment 2 Heating or No-Load Sequence
    ,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Core_ZN Thermal Zone,                   !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Core_ZN Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Core_ZN Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Perimeter_ZN_1 Thermal Zone,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic_floor_perimeter_south Reversed,   !- Name
  Ceiling,                                !- Surface Type
  NACM_Drop Ceiling,                      !- Construction Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_south,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05001168;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  Perimeter_ZN_1_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Construction Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 1 {m}
  27.6900132, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_east Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 2.041873488e-15, 3.05001168, !- X,Y,Z Vertex 1 {m}
  27.6900132, 2.041873488e-15, 0,         !- X,Y,Z Vertex 2 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 3 {m}
  22.69001304, 5.00000016, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_north Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 3.05001168;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  Base_CZ12-NonresMetalFrameWallU055,     !- Construction Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05001168,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.6900132, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  27.6900132, 0, 3.05001168;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_door,         !- Name
  Window,                                 !- Surface Type
  Glazed Door,                            !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.93001224, 0, 2.133999288,            !- X,Y,Z Vertex 1 {m}
  12.93001224, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  14.76000096, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  14.76000096, 0, 2.133999288;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.390000776, 0, 2.424001248,            !- X,Y,Z Vertex 1 {m}
  1.390000776, 0, 0.900001248,            !- X,Y,Z Vertex 2 {m}
  3.21999864, 0, 0.900001248,             !- X,Y,Z Vertex 3 {m}
  3.21999864, 0, 2.424001248;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.00998544, 0, 2.424001248,             !- X,Y,Z Vertex 1 {m}
  6.00998544, 0, 0.900001248,             !- X,Y,Z Vertex 2 {m}
  7.84000464, 0, 0.900001248,             !- X,Y,Z Vertex 3 {m}
  7.84000464, 0, 2.424001248;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.619994, 0, 2.424001248,              !- X,Y,Z Vertex 1 {m}
  10.619994, 0, 0.900001248,              !- X,Y,Z Vertex 2 {m}
  12.4500132, 0, 0.900001248,             !- X,Y,Z Vertex 3 {m}
  12.4500132, 0, 2.424001248;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424001248,                  !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.900001248,                  !- X,Y,Z Vertex 2 {m}
  17.06998872, 0, 0.900001248,            !- X,Y,Z Vertex 3 {m}
  17.06998872, 0, 2.424001248;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.85000856, 0, 2.424001248,            !- X,Y,Z Vertex 1 {m}
  19.85000856, 0, 0.900001248,            !- X,Y,Z Vertex 2 {m}
  21.67999728, 0, 0.900001248,            !- X,Y,Z Vertex 3 {m}
  21.67999728, 0, 2.424001248;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.47001456, 0, 2.424001248,            !- X,Y,Z Vertex 1 {m}
  24.47001456, 0, 0.900001248,            !- X,Y,Z Vertex 2 {m}
  26.30000328, 0, 0.900001248,            !- X,Y,Z Vertex 3 {m}
  26.30000328, 0, 2.424001248;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_south Reversed,     !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05001168;                       !- X,Y,Z Vertex 4 {m}

People,
  Perimeter_ZN_1 People,                  !- Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Perimeter_ZN_1 People Activity Level;   !- Activity Level Schedule Name

Schedule:Day:Interval,
  Perimeter_ZN_1 People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Perimeter_ZN_1 People Activity Level Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_1 People Activity Level Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_1 People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_1 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_ZN_1 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Perimeter_ZN_1 Regulated Lights,        !- Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_1 Recepticle Loads,        !- Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_1 Space Infiltration Design Flow Rate 1, !- Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001877568,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Perimeter_ZN_1 Thermal Zone DaylightingControls, !- Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 1,                  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 1,                  !- Daylighting Reference Point Name 1
  0.50825,                                !- Fraction of Lights Controlled by Reference Point 1
  287.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 2,                  !- Daylighting Reference Point Name 2
  0.406414,                               !- Fraction of Lights Controlled by Reference Point 2
  1150;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 1,                  !- Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone or Space Name
  11.5350036,                             !- X-Coordinate of Reference Point {m}
  2.424001248,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 2,                  !- Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone or Space Name
  11.5350036,                             !- X-Coordinate of Reference Point {m}
  4.8479964,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_ZN_1 Thermal Zone Thermostat, !- Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone or ZoneList Name
  Perimeter_ZN_1 Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_ZN_1 Thermal Zone Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_ZN_1 Thermal Zone Thermostat Schedule, !- Name
  Perimeter_ZN_1 Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_1 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_1 Thermal Zone Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Perimeter_ZN_1 Thermal Zone Operable Window Ventilation, !- Name
  Perimeter_ZN_1 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  AllOnHVACAvail,                         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.08644897290816,                       !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Intake,                                 !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  10.0000000000001,                       !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  32.2222222222223,                       !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40,                                     !- Maximum Wind Speed {m/s}
  Outdoor;                                !- Density Basis

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_1 Thermal Zone,            !- Zone Name
  Perimeter_ZN_1 Thermal Zone Equipment List, !- Zone Conditioning Equipment List Name
  Perimeter_ZN_1 Thermal Zone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Perimeter_ZN_1 Thermal Zone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_1 Thermal Zone Room Air Node, !- Zone Air Node Name
    Perimeter_ZN_1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_1 Thermal Zone Inlet Node List, !- Name
  Perim1 TrimSys Outlet Node,             !- Node Name 1
    Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Supply Air Node;  !- Node 2 Name

NodeList,
  Perimeter_ZN_1 Thermal Zone Exhaust Node List, !- Name
  Perim1 TrimSys Inlet Node;              !- Node Name 1

ZoneHVAC:PackagedTerminalHeatPump,
  Perim1 TrimSys,                         !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  Perim1 TrimSys Inlet Node,              !- Air Inlet Node Name
  Perim1 TrimSys Outlet Node,             !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.7079211648,                           !- Cooling Supply Air Flow Rate {m3/s}
  0.7079211648,                           !- Heating Supply Air Flow Rate {m3/s}
  0.7079211648,                           !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Perim1 TrimSysFan,                      !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Perim1 TrimHtgCoil,                     !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Perim1 TrimClgCoil,                     !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  HPSupp-Dummy CoilHtg-2,                 !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  -45.5555555555555,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Perim1 TrimSysFan,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  498.1778,                               !- Pressure Rise {Pa}
  0.7079211648,                           !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Perim1 TrimSys Heating Coil Outlet Node, !- Air Inlet Node Name
  Perim1 TrimSys Fan Outlet Node,         !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  Perim1 TrimHtgCoil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12391.3379179517,                       !- Gross Rated Heating Capacity {W}
  3.0350395313899,                        !- Gross Rated Heating COP {W/W}
  0.7079211648,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Perim1 TrimSys Cooling Coil Outlet Node, !- Air Inlet Node Name
  Perim1 TrimSys Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Perim1 TrimHtgCoil Defrost Curve,       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.66666666666669,                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  34.9985471999668,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  Perim1 TrimHtgCoil Defrost Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Perim1 TrimClgCoil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12842.0812238766,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.3032080756831,                        !- Gross Rated Cooling COP {W/W}
  0.7079211648,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Perim1 TrimSys Inlet Node,              !- Air Inlet Node Name
  Perim1 TrimSys Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgPTACQRatio_fTwbToadbSI,          !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgPTACEIRRatio_fTwbToadbSI,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgPTACEIRRatio_fQFrac,             !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  HPSupp-Dummy CoilHtg-2,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0.293071070172222,                      !- Nominal Capacity {W}
  Perim1 TrimSys Fan Outlet Node,         !- Air Inlet Node Name
  Perim1 TrimSys Outlet Node;             !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,  !- Load Distribution Scheme
    ZoneHVAC:HybridUnitaryHVAC,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_1 Thermal Zone Perim1 ZnSys,  !- Zone Equipment 1 Name
    1,  !- Zone Equipment 1 Cooling Sequence
    1,  !- Zone Equipment 1 Heating or No-Load Sequence
    ,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    Perim1 TrimSys,  !- Zone Equipment 2 Name
    2,  !- Zone Equipment 2 Cooling Sequence
    2,  !- Zone Equipment 2 Heating or No-Load Sequence
    ,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Perimeter_ZN_1 Thermal Zone,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Perimeter_ZN_2 Thermal Zone,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic_floor_perimeter_east Reversed,    !- Name
  Ceiling,                                !- Surface Type
  NACM_Drop Ceiling,                      !- Construction Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_east,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 1 {m}
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 3 {m}
  22.69001304, 5.00000016, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_east Reversed,             !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_east,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 2 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 3 {m}
  22.69001304, 5.00000016, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_east Reversed,      !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 2 {m}
  27.6900132, 2.041873488e-15, 0,         !- X,Y,Z Vertex 3 {m}
  27.6900132, 2.041873488e-15, 3.05001168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  Perimeter_ZN_2_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Construction Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 1 {m}
  27.6900132, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 3 {m}
  22.69001304, 13.45999848, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  Base_CZ12-NonresMetalFrameWallU055,     !- Construction Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 2.041873488e-15, 3.05001168, !- X,Y,Z Vertex 1 {m}
  27.6900132, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 3 {m}
  27.6900132, 18.45999864, 3.05001168;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6900132, 1.390000776, 2.424001248,   !- X,Y,Z Vertex 1 {m}
  27.6900132, 1.390000776, 0.900001248,   !- X,Y,Z Vertex 2 {m}
  27.6900132, 3.21999864, 0.900001248,    !- X,Y,Z Vertex 3 {m}
  27.6900132, 3.21999864, 2.424001248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6900132, 6.00998544, 2.424001248,    !- X,Y,Z Vertex 1 {m}
  27.6900132, 6.00998544, 0.900001248,    !- X,Y,Z Vertex 2 {m}
  27.6900132, 7.84000464, 0.900001248,    !- X,Y,Z Vertex 3 {m}
  27.6900132, 7.84000464, 2.424001248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6900132, 10.619994, 2.424001248,     !- X,Y,Z Vertex 1 {m}
  27.6900132, 10.619994, 0.900001248,     !- X,Y,Z Vertex 2 {m}
  27.6900132, 12.4500132, 0.900001248,    !- X,Y,Z Vertex 3 {m}
  27.6900132, 12.4500132, 2.424001248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6900132, 15.24, 2.424001248,         !- X,Y,Z Vertex 1 {m}
  27.6900132, 15.24, 0.900001248,         !- X,Y,Z Vertex 2 {m}
  27.6900132, 17.06998872, 0.900001248,   !- X,Y,Z Vertex 3 {m}
  27.6900132, 17.06998872, 2.424001248;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_east Reversed,      !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 2 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 3 {m}
  22.69001304, 13.45999848, 3.05001168;   !- X,Y,Z Vertex 4 {m}

People,
  Perimeter_ZN_2 People,                  !- Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Perimeter_ZN_2 People Activity Level;   !- Activity Level Schedule Name

Schedule:Day:Interval,
  Perimeter_ZN_2 People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Perimeter_ZN_2 People Activity Level Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_2 People Activity Level Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_2 People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_2 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_ZN_2 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Perimeter_ZN_2 Regulated Lights,        !- Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_2 Recepticle Loads,        !- Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_2 Space Infiltration Design Flow Rate 1, !- Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001877568,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Perimeter_ZN_2 Thermal Zone DaylightingControls, !- Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 3,                  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 3,                  !- Daylighting Reference Point Name 1
  0.538078,                               !- Fraction of Lights Controlled by Reference Point 1
  287.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 4,                  !- Daylighting Reference Point Name 2
  0.364357,                               !- Fraction of Lights Controlled by Reference Point 2
  1150;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 3,                  !- Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone or Space Name
  25.26599976,                            !- X-Coordinate of Reference Point {m}
  11.5350036,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 4,                  !- Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone or Space Name
  22.8420168,                             !- X-Coordinate of Reference Point {m}
  11.5350036,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_ZN_2 Thermal Zone Thermostat, !- Name
  Perimeter_ZN_2 Thermal Zone,            !- Zone or ZoneList Name
  Perimeter_ZN_2 Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_ZN_2 Thermal Zone Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_ZN_2 Thermal Zone Thermostat Schedule, !- Name
  Perimeter_ZN_2 Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_2 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_2 Thermal Zone Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_2 Thermal Zone,            !- Zone Name
  Perimeter_ZN_2 Thermal Zone Equipment List, !- Zone Conditioning Equipment List Name
  Perimeter_ZN_2 Thermal Zone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Perimeter_ZN_2 Thermal Zone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_2 Thermal Zone Room Air Node, !- Zone Air Node Name
    Perimeter_ZN_2 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_2 Thermal Zone Inlet Node List, !- Name
  Perim2 TrimSys Outlet Node,             !- Node Name 1
    Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Supply Air Node;  !- Node 2 Name

NodeList,
  Perimeter_ZN_2 Thermal Zone Exhaust Node List, !- Name
  Perim2 TrimSys Inlet Node;              !- Node Name 1

ZoneHVAC:PackagedTerminalHeatPump,
  Perim2 TrimSys,                         !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  Perim2 TrimSys Inlet Node,              !- Air Inlet Node Name
  Perim2 TrimSys Outlet Node,             !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.7079211648,                           !- Cooling Supply Air Flow Rate {m3/s}
  0.7079211648,                           !- Heating Supply Air Flow Rate {m3/s}
  0.7079211648,                           !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Perim2 TrimSysFan,                      !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Perim2 TrimHtgCoil,                     !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Perim2 TrimClgCoil,                     !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  HPSupp-Dummy CoilHtg-3,                 !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  -45.5555555555555,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Perim2 TrimSysFan,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  498.1778,                               !- Pressure Rise {Pa}
  0.7079211648,                           !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Perim2 TrimSys Heating Coil Outlet Node, !- Air Inlet Node Name
  Perim2 TrimSys Fan Outlet Node,         !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  Perim2 TrimHtgCoil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12391.3379179517,                       !- Gross Rated Heating Capacity {W}
  3.0350395313899,                        !- Gross Rated Heating COP {W/W}
  0.7079211648,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Perim2 TrimSys Cooling Coil Outlet Node, !- Air Inlet Node Name
  Perim2 TrimSys Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Perim2 TrimHtgCoil Defrost Curve,       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.66666666666669,                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  34.9985471999668,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  Perim2 TrimHtgCoil Defrost Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Perim2 TrimClgCoil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12842.0812238766,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.3032080756831,                        !- Gross Rated Cooling COP {W/W}
  0.7079211648,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Perim2 TrimSys Inlet Node,              !- Air Inlet Node Name
  Perim2 TrimSys Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgPTACQRatio_fTwbToadbSI,          !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgPTACEIRRatio_fTwbToadbSI,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgPTACEIRRatio_fQFrac,             !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  HPSupp-Dummy CoilHtg-3,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0.293071070172222,                      !- Nominal Capacity {W}
  Perim2 TrimSys Fan Outlet Node,         !- Air Inlet Node Name
  Perim2 TrimSys Outlet Node;             !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_2 Thermal Zone Equipment List,  !- Name
    SequentialLoad,  !- Load Distribution Scheme
    ZoneHVAC:HybridUnitaryHVAC,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_2 Thermal Zone Perim2 ZnSys,  !- Zone Equipment 1 Name
    1,  !- Zone Equipment 1 Cooling Sequence
    1,  !- Zone Equipment 1 Heating or No-Load Sequence
    ,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    Perim2 TrimSys,  !- Zone Equipment 2 Name
    2,  !- Zone Equipment 2 Cooling Sequence
    2,  !- Zone Equipment 2 Heating or No-Load Sequence
    ,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Perimeter_ZN_2 Thermal Zone,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Perimeter_ZN_3 Thermal Zone,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic_floor_perimeter_north Reversed,   !- Name
  Ceiling,                                !- Surface Type
  NACM_Drop Ceiling,                      !- Construction Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_north,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 1 {m}
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  Perimeter_ZN_3_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Construction Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 3 {m}
  0, 18.45999864, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_east Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 2 {m}
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 3 {m}
  27.6900132, 18.45999864, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  Base_CZ12-NonresMetalFrameWallU055,     !- Construction Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 2 {m}
  0, 18.45999864, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 18.45999864, 3.05001168;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.30000328, 18.45999864, 2.424001248,  !- X,Y,Z Vertex 1 {m}
  26.30000328, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 2 {m}
  24.47001456, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 3 {m}
  24.47001456, 18.45999864, 2.424001248;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.67999728, 18.45999864, 2.424001248,  !- X,Y,Z Vertex 1 {m}
  21.67999728, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 2 {m}
  19.85000856, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 3 {m}
  19.85000856, 18.45999864, 2.424001248;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.06998872, 18.45999864, 2.424001248,  !- X,Y,Z Vertex 1 {m}
  17.06998872, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 2 {m}
  15.24, 18.45999864, 0.900001248,        !- X,Y,Z Vertex 3 {m}
  15.24, 18.45999864, 2.424001248;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4500132, 18.45999864, 2.424001248,   !- X,Y,Z Vertex 1 {m}
  12.4500132, 18.45999864, 0.900001248,   !- X,Y,Z Vertex 2 {m}
  10.619994, 18.45999864, 0.900001248,    !- X,Y,Z Vertex 3 {m}
  10.619994, 18.45999864, 2.424001248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.84000464, 18.45999864, 2.424001248,   !- X,Y,Z Vertex 1 {m}
  7.84000464, 18.45999864, 0.900001248,   !- X,Y,Z Vertex 2 {m}
  6.00998544, 18.45999864, 0.900001248,   !- X,Y,Z Vertex 3 {m}
  6.00998544, 18.45999864, 2.424001248;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.21999864, 18.45999864, 2.424001248,   !- X,Y,Z Vertex 1 {m}
  3.21999864, 18.45999864, 0.900001248,   !- X,Y,Z Vertex 2 {m}
  1.390000776, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 3 {m}
  1.390000776, 18.45999864, 2.424001248;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_south Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 2 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 3 {m}
  22.69001304, 13.45999848, 3.05001168;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_north Reversed,     !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 1 {m}
  0, 18.45999864, 0,                      !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 3.05001168;    !- X,Y,Z Vertex 4 {m}

People,
  Perimeter_ZN_3 People,                  !- Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Perimeter_ZN_3 People Activity Level;   !- Activity Level Schedule Name

Schedule:Day:Interval,
  Perimeter_ZN_3 People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Perimeter_ZN_3 People Activity Level Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_3 People Activity Level Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_3 People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_3 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_ZN_3 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Perimeter_ZN_3 Regulated Lights,        !- Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_3 Recepticle Loads,        !- Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_3 Space Infiltration Design Flow Rate 1, !- Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001877568,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Perimeter_ZN_3 Thermal Zone DaylightingControls, !- Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 5,                  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 5,                  !- Daylighting Reference Point Name 1
  0.501324,                               !- Fraction of Lights Controlled by Reference Point 1
  287.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 6,                  !- Daylighting Reference Point Name 2
  0.399488,                               !- Fraction of Lights Controlled by Reference Point 2
  1150;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 5,                  !- Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone or Space Name
  11.5350036,                             !- X-Coordinate of Reference Point {m}
  16.0359852,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 6,                  !- Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone or Space Name
  11.5350036,                             !- X-Coordinate of Reference Point {m}
  13.61200224,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_ZN_3 Thermal Zone Thermostat, !- Name
  Perimeter_ZN_3 Thermal Zone,            !- Zone or ZoneList Name
  Perimeter_ZN_3 Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_ZN_3 Thermal Zone Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_ZN_3 Thermal Zone Thermostat Schedule, !- Name
  Perimeter_ZN_3 Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_3 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_3 Thermal Zone Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_3 Thermal Zone,            !- Zone Name
  Perimeter_ZN_3 Thermal Zone Equipment List, !- Zone Conditioning Equipment List Name
  Perimeter_ZN_3 Thermal Zone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Perimeter_ZN_3 Thermal Zone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_3 Thermal Zone Room Air Node, !- Zone Air Node Name
    Perimeter_ZN_3 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_3 Thermal Zone Inlet Node List, !- Name
  Perim3 TrimSys Outlet Node,             !- Node Name 1
    Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Supply Air Node;  !- Node 2 Name

NodeList,
  Perimeter_ZN_3 Thermal Zone Exhaust Node List, !- Name
  Perim3 TrimSys Inlet Node;              !- Node Name 1

ZoneHVAC:PackagedTerminalHeatPump,
  Perim3 TrimSys,                         !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  Perim3 TrimSys Inlet Node,              !- Air Inlet Node Name
  Perim3 TrimSys Outlet Node,             !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.7079211648,                           !- Cooling Supply Air Flow Rate {m3/s}
  0.7079211648,                           !- Heating Supply Air Flow Rate {m3/s}
  0.7079211648,                           !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Perim3 TrimSysFan,                      !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Perim3 TrimHtgCoil,                     !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Perim3 TrimClgCoil,                     !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  HPSupp-Dummy CoilHtg-4,                 !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  -45.5555555555555,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Perim3 TrimSysFan,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  498.1778,                               !- Pressure Rise {Pa}
  0.7079211648,                           !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Perim3 TrimSys Heating Coil Outlet Node, !- Air Inlet Node Name
  Perim3 TrimSys Fan Outlet Node,         !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  Perim3 TrimHtgCoil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12391.3379179517,                       !- Gross Rated Heating Capacity {W}
  3.0350395313899,                        !- Gross Rated Heating COP {W/W}
  0.7079211648,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Perim3 TrimSys Cooling Coil Outlet Node, !- Air Inlet Node Name
  Perim3 TrimSys Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Perim3 TrimHtgCoil Defrost Curve,       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.66666666666669,                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  34.9985471999668,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  Perim3 TrimHtgCoil Defrost Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Perim3 TrimClgCoil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12842.0812238766,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.3032080756831,                        !- Gross Rated Cooling COP {W/W}
  0.7079211648,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Perim3 TrimSys Inlet Node,              !- Air Inlet Node Name
  Perim3 TrimSys Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgPTACQRatio_fTwbToadbSI,          !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgPTACEIRRatio_fTwbToadbSI,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgPTACEIRRatio_fQFrac,             !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  HPSupp-Dummy CoilHtg-4,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0.293071070172222,                      !- Nominal Capacity {W}
  Perim3 TrimSys Fan Outlet Node,         !- Air Inlet Node Name
  Perim3 TrimSys Outlet Node;             !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_3 Thermal Zone Equipment List,  !- Name
    SequentialLoad,  !- Load Distribution Scheme
    ZoneHVAC:HybridUnitaryHVAC,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_3 Thermal Zone Perim3 ZnSys,  !- Zone Equipment 1 Name
    1,  !- Zone Equipment 1 Cooling Sequence
    1,  !- Zone Equipment 1 Heating or No-Load Sequence
    ,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    Perim3 TrimSys,  !- Zone Equipment 2 Name
    2,  !- Zone Equipment 2 Cooling Sequence
    2,  !- Zone Equipment 2 Heating or No-Load Sequence
    ,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Perimeter_ZN_3 Thermal Zone,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Perimeter_ZN_4 Thermal Zone,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic_floor_perimeter_west Reversed,    !- Name
  Ceiling,                                !- Surface Type
  NACM_Drop Ceiling,                      !- Construction Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_west,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05001168,                       !- X,Y,Z Vertex 1 {m}
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 3 {m}
  0, 18.45999864, 3.05001168;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  Perimeter_ZN_4_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Construction Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.45999864, 0,                      !- X,Y,Z Vertex 1 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_east Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 3.05001168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_north Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 2 {m}
  0, 18.45999864, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 18.45999864, 3.05001168;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  NACM_Interior Wall,                     !- Construction Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_south Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05001168,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 3.05001168;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  Base_CZ12-NonresMetalFrameWallU055,     !- Construction Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 1 {m}
  0, 18.45999864, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05001168;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.06998872, 2.424001248,            !- X,Y,Z Vertex 1 {m}
  0, 17.06998872, 0.900001248,            !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.900001248,                  !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424001248;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.4500132, 2.424001248,             !- X,Y,Z Vertex 1 {m}
  0, 12.4500132, 0.900001248,             !- X,Y,Z Vertex 2 {m}
  0, 10.619994, 0.900001248,              !- X,Y,Z Vertex 3 {m}
  0, 10.619994, 2.424001248;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84000464, 2.424001248,             !- X,Y,Z Vertex 1 {m}
  0, 7.84000464, 0.900001248,             !- X,Y,Z Vertex 2 {m}
  0, 6.00998544, 0.900001248,             !- X,Y,Z Vertex 3 {m}
  0, 6.00998544, 2.424001248;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.21999864, 2.424001248,             !- X,Y,Z Vertex 1 {m}
  0, 3.21999864, 0.900001248,             !- X,Y,Z Vertex 2 {m}
  0, 1.390000776, 0.900001248,            !- X,Y,Z Vertex 3 {m}
  0, 1.390000776, 2.424001248;            !- X,Y,Z Vertex 4 {m}

People,
  Perimeter_ZN_4 People,                  !- Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Perimeter_ZN_4 People Activity Level;   !- Activity Level Schedule Name

Schedule:Day:Interval,
  Perimeter_ZN_4 People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Perimeter_ZN_4 People Activity Level Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_4 People Activity Level Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_4 People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_4 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_ZN_4 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Perimeter_ZN_4 Regulated Lights,        !- Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_4 Recepticle Loads,        !- Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_4 Space Infiltration Design Flow Rate 1, !- Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001877568,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Perimeter_ZN_4 Thermal Zone DaylightingControls, !- Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 7,                  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 7,                  !- Daylighting Reference Point Name 1
  0.538299,                               !- Fraction of Lights Controlled by Reference Point 1
  287.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 8,                  !- Daylighting Reference Point Name 2
  0.366481,                               !- Fraction of Lights Controlled by Reference Point 2
  1150;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 7,                  !- Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone or Space Name
  2.424001248,                            !- X-Coordinate of Reference Point {m}
  11.5350036,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 8,                  !- Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone or Space Name
  4.8479964,                              !- X-Coordinate of Reference Point {m}
  11.5350036,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_ZN_4 Thermal Zone Thermostat, !- Name
  Perimeter_ZN_4 Thermal Zone,            !- Zone or ZoneList Name
  Perimeter_ZN_4 Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_ZN_4 Thermal Zone Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_ZN_4 Thermal Zone Thermostat Schedule, !- Name
  Perimeter_ZN_4 Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_4 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_4 Thermal Zone Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_4 Thermal Zone,            !- Zone Name
  Perimeter_ZN_4 Thermal Zone Equipment List, !- Zone Conditioning Equipment List Name
  Perimeter_ZN_4 Thermal Zone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Perimeter_ZN_4 Thermal Zone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_4 Thermal Zone Room Air Node, !- Zone Air Node Name
    Perimeter_ZN_4 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_4 Thermal Zone Inlet Node List, !- Name
  Perim4 TrimSys Outlet Node,             !- Node Name 1
    Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Supply Air Node;  !- Node 2 Name

NodeList,
  Perimeter_ZN_4 Thermal Zone Exhaust Node List, !- Name
  Perim4 TrimSys Inlet Node;              !- Node Name 1

ZoneHVAC:PackagedTerminalHeatPump,
  Perim4 TrimSys,                         !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  Perim4 TrimSys Inlet Node,              !- Air Inlet Node Name
  Perim4 TrimSys Outlet Node,             !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.7079211648,                           !- Cooling Supply Air Flow Rate {m3/s}
  0.7079211648,                           !- Heating Supply Air Flow Rate {m3/s}
  0.7079211648,                           !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Perim4 TrimSysFan,                      !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Perim4 TrimHtgCoil,                     !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Perim4 TrimClgCoil,                     !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  HPSupp-Dummy CoilHtg-5,                 !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  -45.5555555555555,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Perim4 TrimSysFan,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  498.1778,                               !- Pressure Rise {Pa}
  0.7079211648,                           !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Perim4 TrimSys Heating Coil Outlet Node, !- Air Inlet Node Name
  Perim4 TrimSys Fan Outlet Node,         !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  Perim4 TrimHtgCoil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12391.3379179517,                       !- Gross Rated Heating Capacity {W}
  3.0350395313899,                        !- Gross Rated Heating COP {W/W}
  0.7079211648,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Perim4 TrimSys Cooling Coil Outlet Node, !- Air Inlet Node Name
  Perim4 TrimSys Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Perim4 TrimHtgCoil Defrost Curve,       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  1.66666666666669,                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  34.9985471999668,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  Perim4 TrimHtgCoil Defrost Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Perim4 TrimClgCoil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12842.0812238766,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.3032080756831,                        !- Gross Rated Cooling COP {W/W}
  0.7079211648,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Perim4 TrimSys Inlet Node,              !- Air Inlet Node Name
  Perim4 TrimSys Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgPTACQRatio_fTwbToadbSI,          !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgPTACEIRRatio_fTwbToadbSI,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgPTACEIRRatio_fQFrac,             !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  HPSupp-Dummy CoilHtg-5,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  0.293071070172222,                      !- Nominal Capacity {W}
  Perim4 TrimSys Fan Outlet Node,         !- Air Inlet Node Name
  Perim4 TrimSys Outlet Node;             !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_4 Thermal Zone Equipment List,  !- Name
    SequentialLoad,  !- Load Distribution Scheme
    ZoneHVAC:HybridUnitaryHVAC,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_4 Thermal Zone Perim4 ZnSys,  !- Zone Equipment 1 Name
    1,  !- Zone Equipment 1 Cooling Sequence
    1,  !- Zone Equipment 1 Heating or No-Load Sequence
    ,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 2 Object Type
    Perim4 TrimSys,  !- Zone Equipment 2 Name
    2,  !- Zone Equipment 2 Cooling Sequence
    2,  !- Zone Equipment 2 Heating or No-Load Sequence
    ,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Perimeter_ZN_4 Thermal Zone,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Output:Meter:MeterFileOnly,
  Chillers:Coal,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:DistrictCooling,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:DistrictHeatingWater,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:Electricity,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:NaturalGas,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Coal,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictHeatingWater,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:NaturalGas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Coal,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictHeatingWater, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:NaturalGas,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Coal,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictHeatingWater,    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:NaturalGas,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Coal,                              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictCooling,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictHeatingWater,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:NaturalGas,                        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Coal,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeatingWater,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:NaturalGas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Coal,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictHeatingWater,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:NaturalGas,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Coal,                        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictCooling,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictHeatingWater,        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Electricity,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:NaturalGas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Coal,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictHeatingWater, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:NaturalGas,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Coal,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictHeatingWater,    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:NaturalGas,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Internal Transport:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonReg Ltg:ExteriorLights:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:NaturalGas,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:NaturalGas,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Coal,                             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictCooling,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictHeatingWater,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Electricity,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:NaturalGas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:NaturalGas, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:NaturalGas, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:ExteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:InteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Coal,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictHeatingWater,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:NaturalGas,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Reg Ltg:ExteriorLights:Electricity,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  CA_Title24_2025_CZ12_SACRAMENTO-EXECUTIVE, !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Acoustic Tile - 3/4 in.,                !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.0576334643901672,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R28.63,           !- Name
  Smooth,                                 !- Roughness
  0.11606149,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Compliance Insulation R9.83,            !- Name
  MediumRough,                            !- Roughness
  0.03986911,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.8,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Plywood - 5/8 in.,                      !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Base_AllCZ_FixedWindowU34 Material,     !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Glazed Door Material,                   !- Name
  2.55521850350106,                       !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.17;                                   !- Visible Transmittance

Construction,
  Base_AllCZ_FixedWindowU34,              !- Name
  Base_AllCZ_FixedWindowU34 Material;     !- Layer 1

Construction,
  Base_CZ12-NonresMetalFrameWallU055,     !- Name
  Stucco - 7/8 in.,                       !- Layer 1
  Compliance Insulation R14.60,           !- Layer 2
  Compliance Insulation R1.41,            !- Layer 3
  Compliance Insulation R0.02,            !- Layer 4
  Compliance Insulation R0.02,            !- Layer 5
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Layer 6
  Gypsum Board - 1/2 in.;                 !- Layer 7

Construction,
  Base_CZ12-NonresOtherFloorU071,         !- Name
  Compliance Insulation R9.83,            !- Layer 1
  Plywood - 5/8 in.,                      !- Layer 2
  Carpet - 3/4 in.;                       !- Layer 3

Construction,
  Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034, !- Name
  Metal Standing Seam - 1/16 in.,         !- Layer 1
  Compliance Insulation R28.63;           !- Layer 2

Construction,
  Glazed Door,                            !- Name
  Glazed Door Material;                   !- Layer 1

Construction,
  NACM_Drop Ceiling,                      !- Name
  Acoustic Tile - 3/4 in.;                !- Layer 1

Construction,
  NACM_Interior Wall,                     !- Name
  Gypsum Board - 5/8 in.,                 !- Layer 1
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Layer 2
  Gypsum Board - 5/8 in.;                 !- Layer 3

Construction:FfactorGroundFloor,
  Core_ZN_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  149.657479245578,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_ZN_1_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  113.450068830402,                       !- Area {m2}
  27.6900132;                             !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_ZN_2_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  67.2999945535997,                       !- Area {m2}
  18.45999864;                            !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_ZN_3_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  113.450068830402,                       !- Area {m2}
  27.6900132;                             !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_ZN_4_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  67.2999945535998,                       !- Area {m2}
  18.45999864;                            !- PerimeterExposed {m}

Schedule:Constant,
  Always Off Discrete,                    !- Name
  On Off Limits,                          !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

Schedule:Day:Interval,
  Core_ZN Target SHW Temp Default Day,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  OfficeGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailSat,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailSun,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailWD,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.12,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.07,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.07,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterHeaterElec Ambient Temperature Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  WaterHeaterElec Setpoint Temp Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterMainCZ12Apr,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Aug,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.2777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.2777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.2777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.2777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.2777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.2777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.2777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.2777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.2777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.2777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.2777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.2777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.2777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.2777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.2777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.2777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.2777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.2777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.2777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.2777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.2777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.2777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.2777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.2777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Dec,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Feb,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10.8333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10.8333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10.8333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10.8333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10.8333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10.8333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10.8333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10.8333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10.8333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10.8333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10.8333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10.8333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10.8333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10.8333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10.8333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10.8333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10.8333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10.8333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10.8333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10.8333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10.8333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10.8333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10.8333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10.8333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Jan,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10.7777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10.7777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10.7777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10.7777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10.7777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10.7777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10.7777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10.7777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10.7777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Jul,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.6666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.6666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.6666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.6666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.6666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.6666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.6666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.6666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.6666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.6666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.6666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.6666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.6666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.6666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.6666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.6666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.6666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.6666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Jun,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Mar,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.5,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.5,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.5,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.5,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.5,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.5,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.5,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.5,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.5,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.5,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.5,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.5,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.5,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.5,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.5,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.5,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.5,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.5,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.5,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.5,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.5,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.5,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.5;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12May,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.6111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.6111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.6111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.6111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.6111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.6111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.6111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.6111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.6111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.6111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.6111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.6111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.6111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.6111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.6111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.6111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.6111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.6111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.6111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.6111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.6111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.6111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.6111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.6111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Nov,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14;                                     !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Oct,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.7777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.7777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.7777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.7777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.7777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.7777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.7777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.7777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.7777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Sep,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16;                                     !- Value Until Time 24

Schedule:Day:Interval,
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeGasEquipWk,                       !- Name
  OfficeGasEquipSun,                      !- Sunday Schedule:Day Name
  OfficeGasEquipWD,                       !- Monday Schedule:Day Name
  OfficeGasEquipWD,                       !- Tuesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Wednesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Thursday Schedule:Day Name
  OfficeGasEquipWD,                       !- Friday Schedule:Day Name
  OfficeGasEquipSat,                      !- Saturday Schedule:Day Name
  OfficeGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  OfficeGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeHVACAvailWk,                      !- Name
  OfficeHVACAvailSun,                     !- Sunday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Monday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Tuesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Wednesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Thursday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Friday Schedule:Day Name
  OfficeHVACAvailSat,                     !- Saturday Schedule:Day Name
  OfficeHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  OfficeHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  OfficeHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeInfiltrationWk,                   !- Name
  OfficeInfiltrationSun,                  !- Sunday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Monday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Tuesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Wednesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Thursday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Friday Schedule:Day Name
  OfficeInfiltrationSat,                  !- Saturday Schedule:Day Name
  OfficeInfiltrationSun,                  !- Holiday Schedule:Day Name
  OfficeInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  OfficeInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  OfficeInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  OfficeInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeServiceHotWaterWk,                !- Name
  OfficeServiceHotWaterSun,               !- Sunday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Monday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Thursday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Friday Schedule:Day Name
  OfficeServiceHotWaterSat,               !- Saturday Schedule:Day Name
  OfficeServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  OfficeServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12AprWk,                     !- Name
  WaterMainCZ12Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12AugWk,                     !- Name
  WaterMainCZ12Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12DecWk,                     !- Name
  WaterMainCZ12Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12FebWk,                     !- Name
  WaterMainCZ12Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12JanWk,                     !- Name
  WaterMainCZ12Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12JulWk,                     !- Name
  WaterMainCZ12Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12JunWk,                     !- Name
  WaterMainCZ12Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12MarWk,                     !- Name
  WaterMainCZ12Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12MayWk,                     !- Name
  WaterMainCZ12May,                       !- Sunday Schedule:Day Name
  WaterMainCZ12May,                       !- Monday Schedule:Day Name
  WaterMainCZ12May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12May,                       !- Thursday Schedule:Day Name
  WaterMainCZ12May,                       !- Friday Schedule:Day Name
  WaterMainCZ12May,                       !- Saturday Schedule:Day Name
  WaterMainCZ12May,                       !- Holiday Schedule:Day Name
  WaterMainCZ12May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12NovWk,                     !- Name
  WaterMainCZ12Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12OctWk,                     !- Name
  WaterMainCZ12Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12SepWk,                     !- Name
  WaterMainCZ12Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  OfficeHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ12,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ12JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ12FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ12MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ12AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ12MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ12JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ12JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ12AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ12SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ12OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ12NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ12DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  Core_ZN Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Core_ZN Target SHW Temp Default Day,    !- Sunday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Monday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Tuesday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Wednesday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Thursday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Friday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Saturday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- Holiday Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- SummerDesignDay Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- WinterDesignDay Schedule:Day Name
  Core_ZN Target SHW Temp Default Day,    !- CustomDay1 Schedule:Day Name
  Core_ZN Target SHW Temp Default Day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Core_ZN Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  Core_ZN Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_1 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_1 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_2 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_2 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_3 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_3 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_ZN_4 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_4 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SHWFluidSysElec Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  SHWFluidSysElec Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHWFluidSysElec Supply Temp Schedule,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  SHWFluidSysElec Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterHeaterElec Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- Sunday Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- Monday Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- Tuesday Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- Wednesday Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- Thursday Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- Friday Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- Saturday Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- Holiday Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- SummerDesignDay Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- WinterDesignDay Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule, !- CustomDay1 Schedule:Day Name
  WaterHeaterElec Ambient Temperature Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterHeaterElec Ambient Temperature,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterHeaterElec Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterHeaterElec Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- Sunday Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- Monday Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- Tuesday Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- Wednesday Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- Thursday Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- Friday Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- Saturday Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- Holiday Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- SummerDesignDay Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- WinterDesignDay Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule, !- CustomDay1 Schedule:Day Name
  WaterHeaterElec Setpoint Temp Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterHeaterElec Setpoint Temp,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterHeaterElec Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {058cf77f-fb86-4561-8440-0c2aa0a77137} Week Rule - Jan1-Dec31, !- Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- Sunday Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- Monday Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- Tuesday Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- Wednesday Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- Thursday Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- Friday Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- Saturday Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- Holiday Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- SummerDesignDay Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- WinterDesignDay Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}, !- CustomDay1 Schedule:Day Name
  {a328b1de-4e93-49d3-90ba-42b40897b17c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {058cf77f-fb86-4561-8440-0c2aa0a77137}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {058cf77f-fb86-4561-8440-0c2aa0a77137} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {c517964f-b97d-4765-a3c9-6dd713119196} Week Rule - Jan1-Dec31, !- Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- Sunday Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- Monday Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- Tuesday Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- Wednesday Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- Thursday Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- Friday Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- Saturday Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- Holiday Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- SummerDesignDay Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- WinterDesignDay Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}, !- CustomDay1 Schedule:Day Name
  {1cb04eb9-c2a0-4054-8e17-6c156d112c3d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {c517964f-b97d-4765-a3c9-6dd713119196}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {c517964f-b97d-4765-a3c9-6dd713119196} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  SHWFluidSysElec,                        !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SHWFluidSysElec Operation Schemes,      !- Plant Equipment Operation Scheme Name
  SHWFluidSysElec Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  SHWFluidSysElec Supply Inlet Node,      !- Plant Side Inlet Node Name
  SHWFluidSysElec Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  SHWFluidSysElec Supply Branches,        !- Plant Side Branch List Name
  SHWFluidSysElec Supply Connector List,  !- Plant Side Connector List Name
  SHWFluidSysElec Demand Inlet Node,      !- Demand Side Inlet Node Name
  SHWFluidSysElec Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  SHWFluidSysElec Demand Branches,        !- Demand Side Branch List Name
  SHWFluidSysElec Demand Connector List,  !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  SHWFluidSysElec,                        !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SHWFluidSysElec Supply Branches,        !- Name
  SHWFluidSysElec Supply Inlet Branch,    !- Branch Name 1
  SHWFluidSysElec Supply Branch 1,        !- Branch Name 2
  SHWFluidSysElec Supply Outlet Branch;   !- Branch Name 3

ConnectorList,
  SHWFluidSysElec Supply Connector List,  !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHWFluidSysElec Supply Splitter,        !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHWFluidSysElec Supply Mixer;           !- Connector Name 2

Connector:Splitter,
  SHWFluidSysElec Supply Splitter,        !- Name
  SHWFluidSysElec Supply Inlet Branch,    !- Inlet Branch Name
  SHWFluidSysElec Supply Branch 1;        !- Outlet Branch Name 1

Connector:Mixer,
  SHWFluidSysElec Supply Mixer,           !- Name
  SHWFluidSysElec Supply Outlet Branch,   !- Outlet Branch Name
  SHWFluidSysElec Supply Branch 1;        !- Inlet Branch Name 1

Branch,
  SHWFluidSysElec Supply Inlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  SHWFluidSysElec Pump,                   !- Component Name 1
  SHWFluidSysElec Supply Inlet Node,      !- Component Inlet Node Name 1
  SHWFluidSysElec Pump Outlet Node;       !- Component Outlet Node Name 1

Pump:VariableSpeed,
  SHWFluidSysElec Pump,                   !- Name
  SHWFluidSysElec Supply Inlet Node,      !- Inlet Node Name
  SHWFluidSysElec Pump Outlet Node,       !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  SHWFluidSysElec Supply Branch 1,        !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  WaterHeaterElec,                        !- Component Name 1
  SHWFluidSysElec Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  WaterHeaterElec Supply Outlet Node;     !- Component Outlet Node Name 1

WaterHeater:Mixed,
  WaterHeaterElec,                        !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  WaterHeaterElec Setpoint Temp,          !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8741.40150291985,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.99,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  WaterHeaterElec Ambient Temperature,    !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.699839525,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.699839525,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  SHWFluidSysElec Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  WaterHeaterElec Supply Outlet Node,     !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  WaterHeaterElec,                        !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  SHWFluidSysElec Supply Outlet Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWFluidSysElec Supply Outlet Pipe,     !- Component Name 1
  SHWFluidSysElec Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  SHWFluidSysElec Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHWFluidSysElec Supply Outlet Pipe,     !- Name
  SHWFluidSysElec Supply Outlet Pipe Node, !- Inlet Node Name
  SHWFluidSysElec Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  SHWFluidSysElec Demand Branches,        !- Name
  SHWFluidSysElec Demand Inlet Branch,    !- Branch Name 1
  SHWFluidSysElec Demand Branch 1,        !- Branch Name 2
  SHWFluidSysElec Demand Branch 2,        !- Branch Name 3
  SHWFluidSysElec Demand Branch 3,        !- Branch Name 4
  SHWFluidSysElec Demand Branch 4,        !- Branch Name 5
  SHWFluidSysElec Demand Branch 5,        !- Branch Name 6
  SHWFluidSysElec Demand Bypass Branch,   !- Branch Name 7
  SHWFluidSysElec Demand Outlet Branch;   !- Branch Name 8

ConnectorList,
  SHWFluidSysElec Demand Connector List,  !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHWFluidSysElec Demand Splitter,        !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHWFluidSysElec Demand Mixer;           !- Connector Name 2

Connector:Splitter,
  SHWFluidSysElec Demand Splitter,        !- Name
  SHWFluidSysElec Demand Inlet Branch,    !- Inlet Branch Name
  SHWFluidSysElec Demand Branch 1,        !- Outlet Branch Name 1
  SHWFluidSysElec Demand Branch 2,        !- Outlet Branch Name 2
  SHWFluidSysElec Demand Branch 3,        !- Outlet Branch Name 3
  SHWFluidSysElec Demand Branch 4,        !- Outlet Branch Name 4
  SHWFluidSysElec Demand Branch 5,        !- Outlet Branch Name 5
  SHWFluidSysElec Demand Bypass Branch;   !- Outlet Branch Name 6

Connector:Mixer,
  SHWFluidSysElec Demand Mixer,           !- Name
  SHWFluidSysElec Demand Outlet Branch,   !- Outlet Branch Name
  SHWFluidSysElec Demand Branch 1,        !- Inlet Branch Name 1
  SHWFluidSysElec Demand Branch 2,        !- Inlet Branch Name 2
  SHWFluidSysElec Demand Branch 3,        !- Inlet Branch Name 3
  SHWFluidSysElec Demand Branch 4,        !- Inlet Branch Name 4
  SHWFluidSysElec Demand Branch 5,        !- Inlet Branch Name 5
  SHWFluidSysElec Demand Bypass Branch;   !- Inlet Branch Name 6

Branch,
  SHWFluidSysElec Demand Inlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWFluidSysElec Demand Inlet Pipe,      !- Component Name 1
  SHWFluidSysElec Demand Inlet Node,      !- Component Inlet Node Name 1
  SHWFluidSysElec Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHWFluidSysElec Demand Inlet Pipe,      !- Name
  SHWFluidSysElec Demand Inlet Node,      !- Inlet Node Name
  SHWFluidSysElec Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  SHWFluidSysElec Demand Branch 1,        !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_1 Water Use Connection,    !- Component Name 1
  SHWFluidSysElec Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Perimeter_ZN_1 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_1 Water Use Connection,    !- Name
  SHWFluidSysElec Demand Splitter Outlet Node 1, !- Inlet Node Name
  Perimeter_ZN_1 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_1 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_1 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  1.1556546725478e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_1 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  SHWFluidSysElec Demand Branch 2,        !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_2 Water Use Connection,    !- Component Name 1
  SHWFluidSysElec Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Perimeter_ZN_2 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_2 Water Use Connection,    !- Name
  SHWFluidSysElec Demand Splitter Outlet Node 2, !- Inlet Node Name
  Perimeter_ZN_2 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_2 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_2 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  6.85548589109673e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_2 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  SHWFluidSysElec Demand Branch 3,        !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_3 Water Use Connection,    !- Component Name 1
  SHWFluidSysElec Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  Perimeter_ZN_3 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_3 Water Use Connection,    !- Name
  SHWFluidSysElec Demand Splitter Outlet Node 3, !- Inlet Node Name
  Perimeter_ZN_3 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_3 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_3 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  1.1556546725478e-06,                    !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_3 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  SHWFluidSysElec Demand Branch 4,        !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_4 Water Use Connection,    !- Component Name 1
  SHWFluidSysElec Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  Perimeter_ZN_4 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_4 Water Use Connection,    !- Name
  SHWFluidSysElec Demand Splitter Outlet Node 4, !- Inlet Node Name
  Perimeter_ZN_4 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_4 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_4 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  6.85548589109673e-07,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_4 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  SHWFluidSysElec Demand Branch 5,        !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_ZN Water Use Connection,           !- Component Name 1
  SHWFluidSysElec Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  Core_ZN Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Core_ZN Water Use Connection,           !- Name
  SHWFluidSysElec Demand Splitter Outlet Node 5, !- Inlet Node Name
  Core_ZN Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_ZN Water Use Equipment;            !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_ZN Water Use Equipment,            !- Name
  General,                                !- End-Use Subcategory
  1.52447996069926e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Core_ZN Target SHW Temp;                !- Target Temperature Schedule Name

Branch,
  SHWFluidSysElec Demand Bypass Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWFluidSysElec Demand Bypass Pipe,     !- Component Name 1
  SHWFluidSysElec Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SHWFluidSysElec Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHWFluidSysElec Demand Bypass Pipe,     !- Name
  SHWFluidSysElec Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SHWFluidSysElec Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SHWFluidSysElec Demand Outlet Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWFluidSysElec Demand Outlet Pipe,     !- Component Name 1
  SHWFluidSysElec Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  SHWFluidSysElec Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHWFluidSysElec Demand Outlet Pipe,     !- Name
  SHWFluidSysElec Demand Outlet Pipe Node, !- Inlet Node Name
  SHWFluidSysElec Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SHWFluidSysElec Operation Schemes,      !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SHWFluidSysElec Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SHWFluidSysElec Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SHWFluidSysElec Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SHWFluidSysElec Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  WaterHeaterElec;                        !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  SACRAMENTO EXECUTIVE,                   !- Name
  38.58,                                  !- Latitude {deg}
  -121.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.572;                                  !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ12;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.442,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.407,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  39.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.413,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.486,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.463,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE  September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.437,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SACRAMENTO EXECUTIVE Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -0.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -0.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SetpointManager:Scheduled,
  {21c64c16-5226-4ebb-8fe9-bb72b9f5ad83}, !- Name
  Temperature,                            !- Control Variable
  SHWFluidSysElec Supply Temp Schedule,   !- Schedule Name
  SHWFluidSysElec Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

RunPeriodControl:DaylightSavingTime, 2nd Sunday in Mar, 1st Sunday in Nov; 

Output:Variable, Attic Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Core_ZN Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Attic Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core_ZN Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Attic Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Core_ZN Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Attic Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core_ZN Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core ZnSys Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 ZnSys Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 ZnSys Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 ZnSys Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 ZnSys Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Core TrimSys Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 TrimSys Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 TrimSys Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 TrimSys Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 TrimSys Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Core ZnSys Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 ZnSys Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 ZnSys Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 ZnSys Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 ZnSys Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core TrimSys Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 TrimSys Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 TrimSys Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 TrimSys Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 TrimSys Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Attic Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Core_ZN Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Attic Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core_ZN Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_1 Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_2 Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_3 Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perimeter_ZN_4 Thermal Zone Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core ZnSys Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 ZnSys Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 ZnSys Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 ZnSys Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 ZnSys Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Core TrimSys Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 TrimSys Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 TrimSys Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 TrimSys Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 TrimSys Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Core ZnSys Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 ZnSys Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 ZnSys Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 ZnSys Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 ZnSys Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core TrimSys Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 TrimSys Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 TrimSys Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 TrimSys Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 TrimSys Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Air Temperature, Hourly; 

Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Infiltration Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Heating Coil Air Heating Rate, Hourly; 

Output:Variable, *, Heating Coil Heating Rate, Hourly; 

Output:Variable, *, Heating Coil Total Heating Rate, Hourly; 

Output:Variable, *, Heating Coil Electricity Rate, Hourly; 

Output:Variable, *, Heating Coil NaturalGas Rate, Hourly; 

Output:Variable, *, Heating Coil Runtime Fraction, Hourly; 

Output:Variable, *, Heating Coil Part Load Ratio, Hourly; 

Output:Variable, *, Cooling Coil Sensible Cooling Rate, Hourly; 

Output:Variable, *, Cooling Coil Total Cooling Rate, Hourly; 

Output:Variable, *, Cooling Coil Electricity Rate, Hourly; 

Output:Variable, *, Cooling Coil Runtime Fraction, Hourly; 

Output:Variable, *, Cooling Coil Part Load Ratio, Hourly; 

Output:Variable, *, Evaporative Cooler Electricity Rate, Hourly; 

Output:Variable, *, Fan Electricity Rate, Hourly; 

Output:Variable, *, Air System Outdoor Air Economizer Status, Hourly; 

Output:Variable, Core TrimSysFan Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 TrimSysFan Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 TrimSysFan Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 TrimSysFan Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 TrimSysFan Outlet Node, System Node Temperature, Hourly; 

Output:Variable, Core TrimClgCoil Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 TrimClgCoil Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 TrimClgCoil Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 TrimClgCoil Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 TrimClgCoil Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Core TrimSysFan Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 TrimSysFan Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 TrimSysFan Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 TrimSysFan Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 TrimSysFan Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core TrimClgCoil Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 TrimClgCoil Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 TrimClgCoil Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 TrimClgCoil Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 TrimClgCoil Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Air Terminal VAV Damper Position, Hourly; 

Output:Variable, *, Zone Air Terminal Outdoor Air Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Total Heating Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Total Cooling Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Sensible Cooling Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Electricity Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Compressor Part Load Ratio, Hourly; 

Output:Variable, *, Zone Packaged Terminal Heat Pump Total Heating Rate, Hourly; 

Output:Variable, *, Zone Packaged Terminal Heat Pump Total Cooling Rate, Hourly; 

Output:Variable, *, Zone Packaged Terminal Air Conditioner Total Heating Rate, Hourly; 

Output:Variable, *, Zone Packaged Terminal Air Conditioner Total Cooling Rate, Hourly; 

Output:Variable, *, Baseboard Electricity Rate, Hourly; 

Output:Variable, *, Baseboard Total Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Sensible Cooling Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Latent Cooling Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Sensible Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Latent Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Fan Availability Status, Hourly; 

Output:Variable, *, Zone Radiant HVAC Heating Rate, Hourly; 

Output:Variable, *, Zone Radiant HVAC Cooling Rate, Hourly; 

Output:Variable, *, Zone Radiant HVAC Mass Flow Rate, Hourly; 

Output:Variable, *, Zone Radiant HVAC Inlet Temperature, Hourly; 

Output:Variable, *, Zone Radiant HVAC Outlet Temperature, Hourly; 

Output:Variable, *, Zone Radiant HVAC Electricity Rate, Hourly; 

Output:Variable, Core ZnSys Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 ZnSys Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 ZnSys Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 ZnSys Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 ZnSys Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, Core TrimSys Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 TrimSys Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 TrimSys Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 TrimSys Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 TrimSys Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, Core ZnSys Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 ZnSys Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 ZnSys Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 ZnSys Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 ZnSys Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core TrimSys Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 TrimSys Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 TrimSys Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 TrimSys Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 TrimSys Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core ZnSys Relief Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 ZnSys Relief Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 ZnSys Relief Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 ZnSys Relief Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 ZnSys Relief Air Node, System Node Temperature, Hourly; 

Output:Variable, Core TrimSys Relief Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 TrimSys Relief Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 TrimSys Relief Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 TrimSys Relief Air Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 TrimSys Relief Air Node, System Node Temperature, Hourly; 

Output:Variable, Core ZnSys Relief Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 ZnSys Relief Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 ZnSys Relief Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 ZnSys Relief Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 ZnSys Relief Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core TrimSys Relief Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 TrimSys Relief Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 TrimSys Relief Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 TrimSys Relief Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 TrimSys Relief Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core ZnSys OA Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 ZnSys OA Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 ZnSys OA Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 ZnSys OA Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 ZnSys OA Node, System Node Temperature, Hourly; 

Output:Variable, Core TrimSys OA Node, System Node Temperature, Hourly; 

Output:Variable, Perim1 TrimSys OA Node, System Node Temperature, Hourly; 

Output:Variable, Perim2 TrimSys OA Node, System Node Temperature, Hourly; 

Output:Variable, Perim3 TrimSys OA Node, System Node Temperature, Hourly; 

Output:Variable, Perim4 TrimSys OA Node, System Node Temperature, Hourly; 

Output:Variable, Core ZnSys OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 ZnSys OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 ZnSys OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 ZnSys OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 ZnSys OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Core TrimSys OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim1 TrimSys OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim2 TrimSys OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim3 TrimSys OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Perim4 TrimSys OA Node, System Node Standard Density Volume Flow Rate, Hourly; 


  NodeList,
    Core_ZN Thermal Zone Return Node List,  !- Name
    Core_ZN Thermal Zone Core ZnSys Return Air Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_1 Thermal Zone Return Node List,  !- Name
    Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Return Air Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_2 Thermal Zone Return Node List,  !- Name
    Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Return Air Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_3 Thermal Zone Return Node List,  !- Name
    Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Return Air Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_4 Thermal Zone Return Node List,  !- Name
    Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Return Air Node;  !- Node 1 Name

! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-hvac.pxt"
! → zonename = "Core_ZN Thermal Zone" (specified by input)
! → systemname = "Core ZnSys" (specified by input)
! → type = "EvaporativeCooler" (specified by input)
! → subtype = "Advanced IEC" (specified by input)
! → directevap = 1 (specified by input)
! → count = 1 (specified by input)
! → evapclrprisupflow = 1900 (specified by input)
! → evapclrprisupstaticpress = 2.46463 (specified by input)


! NOTE: ZoneHVAC:HybridUnitaryHVAC has several issues to work around:
! - Object name must be all caps or else it fails with an error.
! - Availability Schedule must be specified or unit does not operate.
! - System Maximum Supply Air Flow Rate and External Static Pressure are not actually used by the object.
! - Mode 2 Maximum Outside Air Temperature must have a value otherwise cooling does not operate.
! - Setting Mode 2 Minimum and Maximum Outside Air Fraction to 1 significantly cuts simulation run time.
ZoneHVAC:HybridUnitaryHVAC,
  CORE_ZN THERMAL ZONE CORE ZNSYS,  !- Name
  Core_ZN Thermal Zone Core ZnSys Operation Schedule,  !- Availability Schedule Name
  ,                        !- Availability Manager List Name
  Core_ZN Thermal Zone Core ZnSys Min Supply Temp Schedule,  !- Minimum Supply Air Temperature Schedule Name
  Core_ZN Thermal Zone Core ZnSys Max Supply Temp Schedule,  !- Maximum Supply Air Temperature Schedule Name
  Core_ZN Thermal Zone Core ZnSys Min Supply HR Schedule,  !- Minimum Supply Air Humidity Ratio Schedule Name
  Core_ZN Thermal Zone Core ZnSys Max Supply HR Schedule,  !- Maximum Supply Air Humidity Ratio Schedule Name
  Automatic,               !- Method to Choose Controlled Inputs and Part Runtime Fraction
  Core_ZN Thermal Zone Core ZnSys Return Air Node,  !- Return Air Node Name
  Core_ZN Thermal Zone Core ZnSys Outdoor Air Node,  !- Outside Air Node Name
  Core_ZN Thermal Zone Core ZnSys Supply Air Node,  !- Supply Air Node Name
  Core_ZN Thermal Zone Core ZnSys Relief Node,  !- Relief Node Name
  1.0,                     !- System Maximum Supply Air Flow Rate {m3/s}
  ,                        !- External Static Pressure at System Maximum Supply Air Flow Rate {Pa}
  Yes,                     !- Fan Heat Included in Lookup Tables
  ,                        !- Fan Heat Gain Location
  ,                        !- Fan Heat in Air Stream Fraction
  0.8321653819201121,   !- Scaling Factor
  10,                      !- Minimum Time Between Mode Change {minutes}
  Electricity,             !- First Fuel Type
  None,                    !- Second Fuel Type
  None,                    !- Third Fuel Type
  Supply Temperature,         !- Objective Function to Minimize
  Core_ZN Thermal Zone Design Specification Outdoor Air,                        !- Design Specification Outdoor Air Object Name
  Standby,                 !- Mode 0 Name
  ,                        !- Mode 0 Supply Air Temperature Lookup Table Name
  ,                        !- Mode 0 Supply Air Humidity Ratio Lookup Table Name
  Hybrid HVAC Standby Power Lookup,  !- Mode 0 System Electric Power Lookup Table Name
  ,                        !- Mode 0 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 0 External Static Pressure Lookup Table Name
  ,                        !- Mode 0 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 0 System Third Fuel Consumption Lookup Table Name
  ,                        !- Mode 0 System Water Use Lookup Table Name
  ,                        !- Mode 0 Outside Air Fraction
  ,                        !- Mode 0 Supply Air Mass Flow Rate Ratio
  Ventilation Only,        !- Mode 1 Name
  Hybrid HVAC Ventilation SAT Lookup,  !- Mode 1 Supply Air Temperature Lookup Table Name
  Hybrid HVAC HR Lookup,   !- Mode 1 Supply Air Humidity Ratio Lookup Table Name
  ,                        !- Mode 1 System Electric Power Lookup Table Name
  Core_ZN Thermal Zone Core ZnSys Fan Power Lookup,  !- Mode 1 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 1 External Static Pressure Lookup Table Name
  ,                        !- Mode 1 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 1 System Third Fuel Consumption Lookup Table Name
  ,                        !- Mode 1 System Water Use Lookup Table Name
  ,                        !- Mode 1 Minimum Outside Air Temperature {C}
  ,                        !- Mode 1 Maximum Outside Air Temperature {C}
  ,                        !- Mode 1 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Minimum Outside Air Relative Humidity {percent}
  ,                        !- Mode 1 Maximum Outside Air Relative Humidity {percent}
  ,                        !- Mode 1 Minimum Return Air Temperature {C}
  ,                        !- Mode 1 Maximum Return Air Temperature {C}
  ,                        !- Mode 1 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Minimum Return Air Relative Humidity {percent}
  ,                        !- Mode 1 Maximum Return Air Relative Humidity {percent}
  1,                        !- Mode 1 Minimum Outside Air Fraction
  1,                        !- Mode 1 Maximum Outside Air Fraction
  ,                        !- Mode 1 Minimum Supply Air Mass Flow Rate Ratio
  ,                        !- Mode 1 Maximum Supply Air Mass Flow Rate Ratio
  Evaporative Cooling,     !- Mode 2 Name
  Core_ZN Thermal Zone Core ZnSys Cooling SAT Lookup,  !- Mode 2 Supply Air Temperature Lookup Table Name
  Hybrid HVAC HR Lookup,   !- Mode 2 Supply Air Humidity Ratio Lookup Table Name
  Core_ZN Thermal Zone Core ZnSys Pump Power Lookup,  !- Mode 2 System Electric Power Lookup Table Name
  Core_ZN Thermal Zone Core ZnSys Fan Power Lookup,  !- Mode 2 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 2 External Static Pressure Lookup Table Name
  ,                        !- Mode 2 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 2 System Third Fuel Consumption Lookup Table Name
  Core_ZN Thermal Zone Core ZnSys Water Use Lookup,  !- Mode 2 System Water Use Lookup Table Name
  ,                        !- Mode 2 Minimum Outside Air Temperature {C}
  ,                     !- Mode 2 Maximum Outside Air Temperature {C}
  ,                        !- Mode 2 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Minimum Outside Air Relative Humidity {percent}
  ,                        !- Mode 2 Maximum Outside Air Relative Humidity {percent}
  ,                        !- Mode 2 Minimum Return Air Temperature {C}
  ,                        !- Mode 2 Maximum Return Air Temperature {C}
  ,                        !- Mode 2 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Minimum Return Air Relative Humidity {percent}
  ,                        !- Mode 2 Maximum Return Air Relative Humidity {percent}
  1,                       !- Mode 2 Minimum Outside Air Fraction
  1,                       !- Mode 2 Maximum Outside Air Fraction
  ,                        !- Mode 2 Minimum Supply Air Mass Flow Rate Ratio
  ;                        !- Mode 2 Maximum Supply Air Mass Flow Rate Ratio

Schedule:Compact,
  Core_ZN Thermal Zone Core ZnSys Operation Schedule,  !- Name
  OnOff,                   !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Core_ZN Thermal Zone Core ZnSys Min Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -20;                     !- Field 4

Schedule:Compact,
  Core_ZN Thermal Zone Core ZnSys Max Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  100;                     !- Field 4

Schedule:Compact,
  Core_ZN Thermal Zone Core ZnSys Min Supply HR Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0;                       !- Field 4

Schedule:Compact,
  Core_ZN Thermal Zone Core ZnSys Max Supply HR Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.03;                    !- Field 4

OutdoorAir:Node,
  Core_ZN Thermal Zone Core ZnSys Outdoor Air Node;  !- Name

! INSERT TEMPLATE "hybrid-tables-common.pxt"
! Path resolves to "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-common.pxt"
! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-common.pxt"

Table:IndependentVariableList,
  Hybrid HVAC Independent Variables,  !- Name
  Hybrid HVAC Outdoor Dry Bulb,  !- Independent Variable 1 Name
  Hybrid HVAC Outdoor Humidity Ratio,  !- Independent Variable 2 Name
  Hybrid HVAC Return Dry Bulb,  !- Independent Variable 3 Name
  Hybrid HVAC Return Humidity Ratio,  !- Independent Variable 4 Name
  Hybrid HVAC Mass Flow Rate,  !- Independent Variable 5 Name
  Hybrid HVAC Outdoor Air Fraction;  !- Independent Variable 6 Name

Table:IndependentVariable,
  Hybrid HVAC Outdoor Dry Bulb,  !- Name
  Linear,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  -273.15,                        !- Minimum Value
  1000,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  23.9,                    !- Value 1
  35.0,                    !- Value 2
  46.1;                    !- Value 3

Table:IndependentVariable,
  Hybrid HVAC Outdoor Humidity Ratio,  !- Name
  Linear,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0,                        !- Minimum Value
  0.03,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.002,                   !- Value 1
  0.009,                   !- Value 2
  0.016;                   !- Value 3

Table:IndependentVariable,
  Hybrid HVAC Return Dry Bulb,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  -273.15,                        !- Minimum Value
  1000,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  22;                      !- Value 1

Table:IndependentVariable,
  Hybrid HVAC Return Humidity Ratio,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0,                        !- Minimum Value
  0.03,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.01;                    !- Value 1

Table:IndependentVariable,
  Hybrid HVAC Mass Flow Rate,  !- Name
  Linear,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0,                        !- Minimum Value
  99999,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.264,                   !- Value 1
  0.726,                   !- Value 2
  1.320;                   !- Value 3

Table:IndependentVariable,
  Hybrid HVAC Outdoor Air Fraction,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0,                        !- Minimum Value
  1,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  1.0;                     !- Value 1

Table:Lookup,
  Hybrid HVAC Ventilation SAT Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  -273.15,                        !- Minimum Output
  1000,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  23.9, 23.9, 23.9,
  23.9, 23.9, 23.9,
  23.9, 23.9, 23.9,
  35.0, 35.0, 35.0,
  35.0, 35.0, 35.0,
  35.0, 35.0, 35.0,
  46.1, 46.1, 46.1,
  46.1, 46.1, 46.1,
  46.1, 46.1, 46.1;

Table:Lookup,
  Hybrid HVAC HR Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  0.03,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.002, 0.002, 0.002,
  0.009, 0.009, 0.009,
  0.016, 0.016, 0.016,
  0.002, 0.002, 0.002,
  0.009, 0.009, 0.009,
  0.016, 0.016, 0.016,
  0.002, 0.002, 0.002,
  0.009, 0.009, 0.009,
  0.016, 0.016, 0.016;

Table:Lookup,
  Hybrid HVAC Standby Power Lookup,  !- Name
  Hybrid HVAC Standby Power Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                        !- Minimum Output
  99999,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  2;

! NOTE: Simulation runs much faster if standby power lookup has its own set of independent variables
! defined that don't require interpolation--each variable only has one value.
Table:IndependentVariableList,
  Hybrid HVAC Standby Power Independent Variables,  !- Name
  Hybrid HVAC Standby Power Outdoor Dry Bulb,  !- Independent Variable 1 Name
  Hybrid HVAC Standby Power Outdoor Humidity Ratio,  !- Independent Variable 2 Name
  Hybrid HVAC Standby Power Return Dry Bulb,  !- Independent Variable 3 Name
  Hybrid HVAC Standby Power Return Humidity Ratio,  !- Independent Variable 4 Name
  Hybrid HVAC Standby Power Mass Flow Rate,  !- Independent Variable 5 Name
  Hybrid HVAC Standby Power Outdoor Air Fraction;  !- Independent Variable 6 Name

Table:IndependentVariable,
  Hybrid HVAC Standby Power Outdoor Dry Bulb,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  -273.15,                        !- Minimum Value
  1000,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0;                       !- Value 1

Table:IndependentVariable,
  Hybrid HVAC Standby Power Outdoor Humidity Ratio,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0,                        !- Minimum Value
  0.03,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0;                       !- Value 1

Table:IndependentVariable,
  Hybrid HVAC Standby Power Return Dry Bulb,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  -273.15,                        !- Minimum Value
  1000,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0;                       !- Value 1

Table:IndependentVariable,
  Hybrid HVAC Standby Power Return Humidity Ratio,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0,                        !- Minimum Value
  0.03,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0;                       !- Value 1

Table:IndependentVariable,
  Hybrid HVAC Standby Power Mass Flow Rate,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0,                        !- Minimum Value
  99999,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0;                       !- Value 1

Table:IndependentVariable,
  Hybrid HVAC Standby Power Outdoor Air Fraction,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0,                        !- Minimum Value
  1,                        !- Maximum Value
  ,                        !- Normalization Reference Value
  ,                        !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0;                       !- Value 1
! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-common.pxt"
! INSERT TEMPLATE "hybrid-tables-advanced-idec.pxt"
! Path resolves to "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"
! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"
! → system_name = "Core_ZN Thermal Zone Core ZnSys" (specified by input)
! → fan_power_divisor = 0.3909353672594493 (specified by input)

! Values have units of degrees C.
Table:Lookup,
  Core_ZN Thermal Zone Core ZnSys Cooling SAT Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  5.0,  5.3,  5.8,
  14.9, 15.0, 15.2,
  21.7, 21.8, 21.8,
  7.4,  7.8,  8.3,
  16.5, 16.7, 17.0,
  23.0, 23.1, 23.3,
  9.4,  9.9,  10.5,
  17.9, 18.1, 18.5,
  24.0, 24.1, 24.4;

! Values have units of Watts.
Table:Lookup,
  Core_ZN Thermal Zone Core ZnSys Pump Power Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11;

! Values have units of Watts.
Table:Lookup,
  Core_ZN Thermal Zone Core ZnSys Fan Power Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.3909353672594493,  !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932;

! Values have units of m3/s.
Table:Lookup,
  Core_ZN Thermal Zone Core ZnSys Water Use Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.00000268, 0.00000738, 0.00001342,
  0.00000147, 0.00000399, 0.00000728,
  0.00000077, 0.00000211, 0.00000383,
  0.00000434, 0.00001195, 0.00002172,
  0.00000313, 0.00000856, 0.00001556,
  0.00000224, 0.00000607, 0.00001102,
  0.00000639, 0.00001751, 0.00003185,
  0.00000486, 0.00001335, 0.00002428,
  0.00000415, 0.00001140, 0.00002076;
! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"

! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-hvac.pxt"
! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-hvac.pxt"
! → zonename = "Perimeter_ZN_1 Thermal Zone" (specified by input)
! → systemname = "Perim1 ZnSys" (specified by input)
! → type = "EvaporativeCooler" (specified by input)
! → subtype = "Advanced IEC" (specified by input)
! → directevap = 1 (specified by input)
! → count = 1 (specified by input)
! → evapclrprisupflow = 1900 (specified by input)
! → evapclrprisupstaticpress = 2.46463 (specified by input)


! NOTE: ZoneHVAC:HybridUnitaryHVAC has several issues to work around:
! - Object name must be all caps or else it fails with an error.
! - Availability Schedule must be specified or unit does not operate.
! - System Maximum Supply Air Flow Rate and External Static Pressure are not actually used by the object.
! - Mode 2 Maximum Outside Air Temperature must have a value otherwise cooling does not operate.
! - Setting Mode 2 Minimum and Maximum Outside Air Fraction to 1 significantly cuts simulation run time.
ZoneHVAC:HybridUnitaryHVAC,
  PERIMETER_ZN_1 THERMAL ZONE PERIM1 ZNSYS,  !- Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Operation Schedule,  !- Availability Schedule Name
  ,                        !- Availability Manager List Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Min Supply Temp Schedule,  !- Minimum Supply Air Temperature Schedule Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Max Supply Temp Schedule,  !- Maximum Supply Air Temperature Schedule Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Min Supply HR Schedule,  !- Minimum Supply Air Humidity Ratio Schedule Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Max Supply HR Schedule,  !- Maximum Supply Air Humidity Ratio Schedule Name
  Automatic,               !- Method to Choose Controlled Inputs and Part Runtime Fraction
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Return Air Node,  !- Return Air Node Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Outdoor Air Node,  !- Outside Air Node Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Supply Air Node,  !- Supply Air Node Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Relief Node,  !- Relief Node Name
  1.0,                     !- System Maximum Supply Air Flow Rate {m3/s}
  ,                        !- External Static Pressure at System Maximum Supply Air Flow Rate {Pa}
  Yes,                     !- Fan Heat Included in Lookup Tables
  ,                        !- Fan Heat Gain Location
  ,                        !- Fan Heat in Air Stream Fraction
  0.8321653819201121,   !- Scaling Factor
  10,                      !- Minimum Time Between Mode Change {minutes}
  Electricity,             !- First Fuel Type
  None,                    !- Second Fuel Type
  None,                    !- Third Fuel Type
  Supply Temperature,         !- Objective Function to Minimize
  Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air,                        !- Design Specification Outdoor Air Object Name
  Standby,                 !- Mode 0 Name
  ,                        !- Mode 0 Supply Air Temperature Lookup Table Name
  ,                        !- Mode 0 Supply Air Humidity Ratio Lookup Table Name
  Hybrid HVAC Standby Power Lookup,  !- Mode 0 System Electric Power Lookup Table Name
  ,                        !- Mode 0 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 0 External Static Pressure Lookup Table Name
  ,                        !- Mode 0 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 0 System Third Fuel Consumption Lookup Table Name
  ,                        !- Mode 0 System Water Use Lookup Table Name
  ,                        !- Mode 0 Outside Air Fraction
  ,                        !- Mode 0 Supply Air Mass Flow Rate Ratio
  Ventilation Only,        !- Mode 1 Name
  Hybrid HVAC Ventilation SAT Lookup,  !- Mode 1 Supply Air Temperature Lookup Table Name
  Hybrid HVAC HR Lookup,   !- Mode 1 Supply Air Humidity Ratio Lookup Table Name
  ,                        !- Mode 1 System Electric Power Lookup Table Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Fan Power Lookup,  !- Mode 1 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 1 External Static Pressure Lookup Table Name
  ,                        !- Mode 1 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 1 System Third Fuel Consumption Lookup Table Name
  ,                        !- Mode 1 System Water Use Lookup Table Name
  ,                        !- Mode 1 Minimum Outside Air Temperature {C}
  ,                        !- Mode 1 Maximum Outside Air Temperature {C}
  ,                        !- Mode 1 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Minimum Outside Air Relative Humidity {percent}
  ,                        !- Mode 1 Maximum Outside Air Relative Humidity {percent}
  ,                        !- Mode 1 Minimum Return Air Temperature {C}
  ,                        !- Mode 1 Maximum Return Air Temperature {C}
  ,                        !- Mode 1 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Minimum Return Air Relative Humidity {percent}
  ,                        !- Mode 1 Maximum Return Air Relative Humidity {percent}
  1,                        !- Mode 1 Minimum Outside Air Fraction
  1,                        !- Mode 1 Maximum Outside Air Fraction
  ,                        !- Mode 1 Minimum Supply Air Mass Flow Rate Ratio
  ,                        !- Mode 1 Maximum Supply Air Mass Flow Rate Ratio
  Evaporative Cooling,     !- Mode 2 Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Cooling SAT Lookup,  !- Mode 2 Supply Air Temperature Lookup Table Name
  Hybrid HVAC HR Lookup,   !- Mode 2 Supply Air Humidity Ratio Lookup Table Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Pump Power Lookup,  !- Mode 2 System Electric Power Lookup Table Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Fan Power Lookup,  !- Mode 2 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 2 External Static Pressure Lookup Table Name
  ,                        !- Mode 2 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 2 System Third Fuel Consumption Lookup Table Name
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Water Use Lookup,  !- Mode 2 System Water Use Lookup Table Name
  ,                        !- Mode 2 Minimum Outside Air Temperature {C}
  ,                     !- Mode 2 Maximum Outside Air Temperature {C}
  ,                        !- Mode 2 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Minimum Outside Air Relative Humidity {percent}
  ,                        !- Mode 2 Maximum Outside Air Relative Humidity {percent}
  ,                        !- Mode 2 Minimum Return Air Temperature {C}
  ,                        !- Mode 2 Maximum Return Air Temperature {C}
  ,                        !- Mode 2 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Minimum Return Air Relative Humidity {percent}
  ,                        !- Mode 2 Maximum Return Air Relative Humidity {percent}
  1,                       !- Mode 2 Minimum Outside Air Fraction
  1,                       !- Mode 2 Maximum Outside Air Fraction
  ,                        !- Mode 2 Minimum Supply Air Mass Flow Rate Ratio
  ;                        !- Mode 2 Maximum Supply Air Mass Flow Rate Ratio

Schedule:Compact,
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Operation Schedule,  !- Name
  OnOff,                   !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Min Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -20;                     !- Field 4

Schedule:Compact,
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Max Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  100;                     !- Field 4

Schedule:Compact,
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Min Supply HR Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0;                       !- Field 4

Schedule:Compact,
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Max Supply HR Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.03;                    !- Field 4

OutdoorAir:Node,
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Outdoor Air Node;  !- Name

! INSERT TEMPLATE "hybrid-tables-advanced-idec.pxt"
! Path resolves to "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"
! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"
! → system_name = "Perimeter_ZN_1 Thermal Zone Perim1 ZnSys" (specified by input)
! → fan_power_divisor = 0.3909353672594493 (specified by input)

! Values have units of degrees C.
Table:Lookup,
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Cooling SAT Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  5.0,  5.3,  5.8,
  14.9, 15.0, 15.2,
  21.7, 21.8, 21.8,
  7.4,  7.8,  8.3,
  16.5, 16.7, 17.0,
  23.0, 23.1, 23.3,
  9.4,  9.9,  10.5,
  17.9, 18.1, 18.5,
  24.0, 24.1, 24.4;

! Values have units of Watts.
Table:Lookup,
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Pump Power Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11;

! Values have units of Watts.
Table:Lookup,
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Fan Power Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.3909353672594493,  !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932;

! Values have units of m3/s.
Table:Lookup,
  Perimeter_ZN_1 Thermal Zone Perim1 ZnSys Water Use Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.00000268, 0.00000738, 0.00001342,
  0.00000147, 0.00000399, 0.00000728,
  0.00000077, 0.00000211, 0.00000383,
  0.00000434, 0.00001195, 0.00002172,
  0.00000313, 0.00000856, 0.00001556,
  0.00000224, 0.00000607, 0.00001102,
  0.00000639, 0.00001751, 0.00003185,
  0.00000486, 0.00001335, 0.00002428,
  0.00000415, 0.00001140, 0.00002076;
! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"

! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-hvac.pxt"
! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-hvac.pxt"
! → zonename = "Perimeter_ZN_2 Thermal Zone" (specified by input)
! → systemname = "Perim2 ZnSys" (specified by input)
! → type = "EvaporativeCooler" (specified by input)
! → subtype = "Advanced IEC" (specified by input)
! → directevap = 1 (specified by input)
! → count = 1 (specified by input)
! → evapclrprisupflow = 1900 (specified by input)
! → evapclrprisupstaticpress = 2.46463 (specified by input)


! NOTE: ZoneHVAC:HybridUnitaryHVAC has several issues to work around:
! - Object name must be all caps or else it fails with an error.
! - Availability Schedule must be specified or unit does not operate.
! - System Maximum Supply Air Flow Rate and External Static Pressure are not actually used by the object.
! - Mode 2 Maximum Outside Air Temperature must have a value otherwise cooling does not operate.
! - Setting Mode 2 Minimum and Maximum Outside Air Fraction to 1 significantly cuts simulation run time.
ZoneHVAC:HybridUnitaryHVAC,
  PERIMETER_ZN_2 THERMAL ZONE PERIM2 ZNSYS,  !- Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Operation Schedule,  !- Availability Schedule Name
  ,                        !- Availability Manager List Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Min Supply Temp Schedule,  !- Minimum Supply Air Temperature Schedule Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Max Supply Temp Schedule,  !- Maximum Supply Air Temperature Schedule Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Min Supply HR Schedule,  !- Minimum Supply Air Humidity Ratio Schedule Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Max Supply HR Schedule,  !- Maximum Supply Air Humidity Ratio Schedule Name
  Automatic,               !- Method to Choose Controlled Inputs and Part Runtime Fraction
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Return Air Node,  !- Return Air Node Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Outdoor Air Node,  !- Outside Air Node Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Supply Air Node,  !- Supply Air Node Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Relief Node,  !- Relief Node Name
  1.0,                     !- System Maximum Supply Air Flow Rate {m3/s}
  ,                        !- External Static Pressure at System Maximum Supply Air Flow Rate {Pa}
  Yes,                     !- Fan Heat Included in Lookup Tables
  ,                        !- Fan Heat Gain Location
  ,                        !- Fan Heat in Air Stream Fraction
  0.8321653819201121,   !- Scaling Factor
  10,                      !- Minimum Time Between Mode Change {minutes}
  Electricity,             !- First Fuel Type
  None,                    !- Second Fuel Type
  None,                    !- Third Fuel Type
  Supply Temperature,         !- Objective Function to Minimize
  Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air,                        !- Design Specification Outdoor Air Object Name
  Standby,                 !- Mode 0 Name
  ,                        !- Mode 0 Supply Air Temperature Lookup Table Name
  ,                        !- Mode 0 Supply Air Humidity Ratio Lookup Table Name
  Hybrid HVAC Standby Power Lookup,  !- Mode 0 System Electric Power Lookup Table Name
  ,                        !- Mode 0 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 0 External Static Pressure Lookup Table Name
  ,                        !- Mode 0 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 0 System Third Fuel Consumption Lookup Table Name
  ,                        !- Mode 0 System Water Use Lookup Table Name
  ,                        !- Mode 0 Outside Air Fraction
  ,                        !- Mode 0 Supply Air Mass Flow Rate Ratio
  Ventilation Only,        !- Mode 1 Name
  Hybrid HVAC Ventilation SAT Lookup,  !- Mode 1 Supply Air Temperature Lookup Table Name
  Hybrid HVAC HR Lookup,   !- Mode 1 Supply Air Humidity Ratio Lookup Table Name
  ,                        !- Mode 1 System Electric Power Lookup Table Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Fan Power Lookup,  !- Mode 1 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 1 External Static Pressure Lookup Table Name
  ,                        !- Mode 1 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 1 System Third Fuel Consumption Lookup Table Name
  ,                        !- Mode 1 System Water Use Lookup Table Name
  ,                        !- Mode 1 Minimum Outside Air Temperature {C}
  ,                        !- Mode 1 Maximum Outside Air Temperature {C}
  ,                        !- Mode 1 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Minimum Outside Air Relative Humidity {percent}
  ,                        !- Mode 1 Maximum Outside Air Relative Humidity {percent}
  ,                        !- Mode 1 Minimum Return Air Temperature {C}
  ,                        !- Mode 1 Maximum Return Air Temperature {C}
  ,                        !- Mode 1 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Minimum Return Air Relative Humidity {percent}
  ,                        !- Mode 1 Maximum Return Air Relative Humidity {percent}
  1,                        !- Mode 1 Minimum Outside Air Fraction
  1,                        !- Mode 1 Maximum Outside Air Fraction
  ,                        !- Mode 1 Minimum Supply Air Mass Flow Rate Ratio
  ,                        !- Mode 1 Maximum Supply Air Mass Flow Rate Ratio
  Evaporative Cooling,     !- Mode 2 Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Cooling SAT Lookup,  !- Mode 2 Supply Air Temperature Lookup Table Name
  Hybrid HVAC HR Lookup,   !- Mode 2 Supply Air Humidity Ratio Lookup Table Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Pump Power Lookup,  !- Mode 2 System Electric Power Lookup Table Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Fan Power Lookup,  !- Mode 2 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 2 External Static Pressure Lookup Table Name
  ,                        !- Mode 2 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 2 System Third Fuel Consumption Lookup Table Name
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Water Use Lookup,  !- Mode 2 System Water Use Lookup Table Name
  ,                        !- Mode 2 Minimum Outside Air Temperature {C}
  ,                     !- Mode 2 Maximum Outside Air Temperature {C}
  ,                        !- Mode 2 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Minimum Outside Air Relative Humidity {percent}
  ,                        !- Mode 2 Maximum Outside Air Relative Humidity {percent}
  ,                        !- Mode 2 Minimum Return Air Temperature {C}
  ,                        !- Mode 2 Maximum Return Air Temperature {C}
  ,                        !- Mode 2 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Minimum Return Air Relative Humidity {percent}
  ,                        !- Mode 2 Maximum Return Air Relative Humidity {percent}
  1,                       !- Mode 2 Minimum Outside Air Fraction
  1,                       !- Mode 2 Maximum Outside Air Fraction
  ,                        !- Mode 2 Minimum Supply Air Mass Flow Rate Ratio
  ;                        !- Mode 2 Maximum Supply Air Mass Flow Rate Ratio

Schedule:Compact,
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Operation Schedule,  !- Name
  OnOff,                   !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Min Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -20;                     !- Field 4

Schedule:Compact,
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Max Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  100;                     !- Field 4

Schedule:Compact,
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Min Supply HR Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0;                       !- Field 4

Schedule:Compact,
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Max Supply HR Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.03;                    !- Field 4

OutdoorAir:Node,
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Outdoor Air Node;  !- Name

! INSERT TEMPLATE "hybrid-tables-advanced-idec.pxt"
! Path resolves to "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"
! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"
! → system_name = "Perimeter_ZN_2 Thermal Zone Perim2 ZnSys" (specified by input)
! → fan_power_divisor = 0.3909353672594493 (specified by input)

! Values have units of degrees C.
Table:Lookup,
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Cooling SAT Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  5.0,  5.3,  5.8,
  14.9, 15.0, 15.2,
  21.7, 21.8, 21.8,
  7.4,  7.8,  8.3,
  16.5, 16.7, 17.0,
  23.0, 23.1, 23.3,
  9.4,  9.9,  10.5,
  17.9, 18.1, 18.5,
  24.0, 24.1, 24.4;

! Values have units of Watts.
Table:Lookup,
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Pump Power Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11;

! Values have units of Watts.
Table:Lookup,
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Fan Power Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.3909353672594493,  !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932;

! Values have units of m3/s.
Table:Lookup,
  Perimeter_ZN_2 Thermal Zone Perim2 ZnSys Water Use Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.00000268, 0.00000738, 0.00001342,
  0.00000147, 0.00000399, 0.00000728,
  0.00000077, 0.00000211, 0.00000383,
  0.00000434, 0.00001195, 0.00002172,
  0.00000313, 0.00000856, 0.00001556,
  0.00000224, 0.00000607, 0.00001102,
  0.00000639, 0.00001751, 0.00003185,
  0.00000486, 0.00001335, 0.00002428,
  0.00000415, 0.00001140, 0.00002076;
! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"

! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-hvac.pxt"
! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-hvac.pxt"
! → zonename = "Perimeter_ZN_3 Thermal Zone" (specified by input)
! → systemname = "Perim3 ZnSys" (specified by input)
! → type = "EvaporativeCooler" (specified by input)
! → subtype = "Advanced IEC" (specified by input)
! → directevap = 1 (specified by input)
! → count = 1 (specified by input)
! → evapclrprisupflow = 1900 (specified by input)
! → evapclrprisupstaticpress = 2.46463 (specified by input)


! NOTE: ZoneHVAC:HybridUnitaryHVAC has several issues to work around:
! - Object name must be all caps or else it fails with an error.
! - Availability Schedule must be specified or unit does not operate.
! - System Maximum Supply Air Flow Rate and External Static Pressure are not actually used by the object.
! - Mode 2 Maximum Outside Air Temperature must have a value otherwise cooling does not operate.
! - Setting Mode 2 Minimum and Maximum Outside Air Fraction to 1 significantly cuts simulation run time.
ZoneHVAC:HybridUnitaryHVAC,
  PERIMETER_ZN_3 THERMAL ZONE PERIM3 ZNSYS,  !- Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Operation Schedule,  !- Availability Schedule Name
  ,                        !- Availability Manager List Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Min Supply Temp Schedule,  !- Minimum Supply Air Temperature Schedule Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Max Supply Temp Schedule,  !- Maximum Supply Air Temperature Schedule Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Min Supply HR Schedule,  !- Minimum Supply Air Humidity Ratio Schedule Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Max Supply HR Schedule,  !- Maximum Supply Air Humidity Ratio Schedule Name
  Automatic,               !- Method to Choose Controlled Inputs and Part Runtime Fraction
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Return Air Node,  !- Return Air Node Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Outdoor Air Node,  !- Outside Air Node Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Supply Air Node,  !- Supply Air Node Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Relief Node,  !- Relief Node Name
  1.0,                     !- System Maximum Supply Air Flow Rate {m3/s}
  ,                        !- External Static Pressure at System Maximum Supply Air Flow Rate {Pa}
  Yes,                     !- Fan Heat Included in Lookup Tables
  ,                        !- Fan Heat Gain Location
  ,                        !- Fan Heat in Air Stream Fraction
  0.8321653819201121,   !- Scaling Factor
  10,                      !- Minimum Time Between Mode Change {minutes}
  Electricity,             !- First Fuel Type
  None,                    !- Second Fuel Type
  None,                    !- Third Fuel Type
  Supply Temperature,         !- Objective Function to Minimize
  Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air,                        !- Design Specification Outdoor Air Object Name
  Standby,                 !- Mode 0 Name
  ,                        !- Mode 0 Supply Air Temperature Lookup Table Name
  ,                        !- Mode 0 Supply Air Humidity Ratio Lookup Table Name
  Hybrid HVAC Standby Power Lookup,  !- Mode 0 System Electric Power Lookup Table Name
  ,                        !- Mode 0 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 0 External Static Pressure Lookup Table Name
  ,                        !- Mode 0 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 0 System Third Fuel Consumption Lookup Table Name
  ,                        !- Mode 0 System Water Use Lookup Table Name
  ,                        !- Mode 0 Outside Air Fraction
  ,                        !- Mode 0 Supply Air Mass Flow Rate Ratio
  Ventilation Only,        !- Mode 1 Name
  Hybrid HVAC Ventilation SAT Lookup,  !- Mode 1 Supply Air Temperature Lookup Table Name
  Hybrid HVAC HR Lookup,   !- Mode 1 Supply Air Humidity Ratio Lookup Table Name
  ,                        !- Mode 1 System Electric Power Lookup Table Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Fan Power Lookup,  !- Mode 1 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 1 External Static Pressure Lookup Table Name
  ,                        !- Mode 1 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 1 System Third Fuel Consumption Lookup Table Name
  ,                        !- Mode 1 System Water Use Lookup Table Name
  ,                        !- Mode 1 Minimum Outside Air Temperature {C}
  ,                        !- Mode 1 Maximum Outside Air Temperature {C}
  ,                        !- Mode 1 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Minimum Outside Air Relative Humidity {percent}
  ,                        !- Mode 1 Maximum Outside Air Relative Humidity {percent}
  ,                        !- Mode 1 Minimum Return Air Temperature {C}
  ,                        !- Mode 1 Maximum Return Air Temperature {C}
  ,                        !- Mode 1 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Minimum Return Air Relative Humidity {percent}
  ,                        !- Mode 1 Maximum Return Air Relative Humidity {percent}
  1,                        !- Mode 1 Minimum Outside Air Fraction
  1,                        !- Mode 1 Maximum Outside Air Fraction
  ,                        !- Mode 1 Minimum Supply Air Mass Flow Rate Ratio
  ,                        !- Mode 1 Maximum Supply Air Mass Flow Rate Ratio
  Evaporative Cooling,     !- Mode 2 Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Cooling SAT Lookup,  !- Mode 2 Supply Air Temperature Lookup Table Name
  Hybrid HVAC HR Lookup,   !- Mode 2 Supply Air Humidity Ratio Lookup Table Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Pump Power Lookup,  !- Mode 2 System Electric Power Lookup Table Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Fan Power Lookup,  !- Mode 2 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 2 External Static Pressure Lookup Table Name
  ,                        !- Mode 2 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 2 System Third Fuel Consumption Lookup Table Name
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Water Use Lookup,  !- Mode 2 System Water Use Lookup Table Name
  ,                        !- Mode 2 Minimum Outside Air Temperature {C}
  ,                     !- Mode 2 Maximum Outside Air Temperature {C}
  ,                        !- Mode 2 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Minimum Outside Air Relative Humidity {percent}
  ,                        !- Mode 2 Maximum Outside Air Relative Humidity {percent}
  ,                        !- Mode 2 Minimum Return Air Temperature {C}
  ,                        !- Mode 2 Maximum Return Air Temperature {C}
  ,                        !- Mode 2 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Minimum Return Air Relative Humidity {percent}
  ,                        !- Mode 2 Maximum Return Air Relative Humidity {percent}
  1,                       !- Mode 2 Minimum Outside Air Fraction
  1,                       !- Mode 2 Maximum Outside Air Fraction
  ,                        !- Mode 2 Minimum Supply Air Mass Flow Rate Ratio
  ;                        !- Mode 2 Maximum Supply Air Mass Flow Rate Ratio

Schedule:Compact,
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Operation Schedule,  !- Name
  OnOff,                   !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Min Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -20;                     !- Field 4

Schedule:Compact,
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Max Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  100;                     !- Field 4

Schedule:Compact,
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Min Supply HR Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0;                       !- Field 4

Schedule:Compact,
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Max Supply HR Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.03;                    !- Field 4

OutdoorAir:Node,
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Outdoor Air Node;  !- Name

! INSERT TEMPLATE "hybrid-tables-advanced-idec.pxt"
! Path resolves to "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"
! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"
! → system_name = "Perimeter_ZN_3 Thermal Zone Perim3 ZnSys" (specified by input)
! → fan_power_divisor = 0.3909353672594493 (specified by input)

! Values have units of degrees C.
Table:Lookup,
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Cooling SAT Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  5.0,  5.3,  5.8,
  14.9, 15.0, 15.2,
  21.7, 21.8, 21.8,
  7.4,  7.8,  8.3,
  16.5, 16.7, 17.0,
  23.0, 23.1, 23.3,
  9.4,  9.9,  10.5,
  17.9, 18.1, 18.5,
  24.0, 24.1, 24.4;

! Values have units of Watts.
Table:Lookup,
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Pump Power Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11;

! Values have units of Watts.
Table:Lookup,
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Fan Power Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.3909353672594493,  !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932;

! Values have units of m3/s.
Table:Lookup,
  Perimeter_ZN_3 Thermal Zone Perim3 ZnSys Water Use Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.00000268, 0.00000738, 0.00001342,
  0.00000147, 0.00000399, 0.00000728,
  0.00000077, 0.00000211, 0.00000383,
  0.00000434, 0.00001195, 0.00002172,
  0.00000313, 0.00000856, 0.00001556,
  0.00000224, 0.00000607, 0.00001102,
  0.00000639, 0.00001751, 0.00003185,
  0.00000486, 0.00001335, 0.00002428,
  0.00000415, 0.00001140, 0.00002076;
! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"

! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-hvac.pxt"
! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-hvac.pxt"
! → zonename = "Perimeter_ZN_4 Thermal Zone" (specified by input)
! → systemname = "Perim4 ZnSys" (specified by input)
! → type = "EvaporativeCooler" (specified by input)
! → subtype = "Advanced IEC" (specified by input)
! → directevap = 1 (specified by input)
! → count = 1 (specified by input)
! → evapclrprisupflow = 1900 (specified by input)
! → evapclrprisupstaticpress = 2.46463 (specified by input)


! NOTE: ZoneHVAC:HybridUnitaryHVAC has several issues to work around:
! - Object name must be all caps or else it fails with an error.
! - Availability Schedule must be specified or unit does not operate.
! - System Maximum Supply Air Flow Rate and External Static Pressure are not actually used by the object.
! - Mode 2 Maximum Outside Air Temperature must have a value otherwise cooling does not operate.
! - Setting Mode 2 Minimum and Maximum Outside Air Fraction to 1 significantly cuts simulation run time.
ZoneHVAC:HybridUnitaryHVAC,
  PERIMETER_ZN_4 THERMAL ZONE PERIM4 ZNSYS,  !- Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Operation Schedule,  !- Availability Schedule Name
  ,                        !- Availability Manager List Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Min Supply Temp Schedule,  !- Minimum Supply Air Temperature Schedule Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Max Supply Temp Schedule,  !- Maximum Supply Air Temperature Schedule Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Min Supply HR Schedule,  !- Minimum Supply Air Humidity Ratio Schedule Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Max Supply HR Schedule,  !- Maximum Supply Air Humidity Ratio Schedule Name
  Automatic,               !- Method to Choose Controlled Inputs and Part Runtime Fraction
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Return Air Node,  !- Return Air Node Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Outdoor Air Node,  !- Outside Air Node Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Supply Air Node,  !- Supply Air Node Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Relief Node,  !- Relief Node Name
  1.0,                     !- System Maximum Supply Air Flow Rate {m3/s}
  ,                        !- External Static Pressure at System Maximum Supply Air Flow Rate {Pa}
  Yes,                     !- Fan Heat Included in Lookup Tables
  ,                        !- Fan Heat Gain Location
  ,                        !- Fan Heat in Air Stream Fraction
  0.8321653819201121,   !- Scaling Factor
  10,                      !- Minimum Time Between Mode Change {minutes}
  Electricity,             !- First Fuel Type
  None,                    !- Second Fuel Type
  None,                    !- Third Fuel Type
  Supply Temperature,         !- Objective Function to Minimize
  Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air,                        !- Design Specification Outdoor Air Object Name
  Standby,                 !- Mode 0 Name
  ,                        !- Mode 0 Supply Air Temperature Lookup Table Name
  ,                        !- Mode 0 Supply Air Humidity Ratio Lookup Table Name
  Hybrid HVAC Standby Power Lookup,  !- Mode 0 System Electric Power Lookup Table Name
  ,                        !- Mode 0 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 0 External Static Pressure Lookup Table Name
  ,                        !- Mode 0 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 0 System Third Fuel Consumption Lookup Table Name
  ,                        !- Mode 0 System Water Use Lookup Table Name
  ,                        !- Mode 0 Outside Air Fraction
  ,                        !- Mode 0 Supply Air Mass Flow Rate Ratio
  Ventilation Only,        !- Mode 1 Name
  Hybrid HVAC Ventilation SAT Lookup,  !- Mode 1 Supply Air Temperature Lookup Table Name
  Hybrid HVAC HR Lookup,   !- Mode 1 Supply Air Humidity Ratio Lookup Table Name
  ,                        !- Mode 1 System Electric Power Lookup Table Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Fan Power Lookup,  !- Mode 1 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 1 External Static Pressure Lookup Table Name
  ,                        !- Mode 1 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 1 System Third Fuel Consumption Lookup Table Name
  ,                        !- Mode 1 System Water Use Lookup Table Name
  ,                        !- Mode 1 Minimum Outside Air Temperature {C}
  ,                        !- Mode 1 Maximum Outside Air Temperature {C}
  ,                        !- Mode 1 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Minimum Outside Air Relative Humidity {percent}
  ,                        !- Mode 1 Maximum Outside Air Relative Humidity {percent}
  ,                        !- Mode 1 Minimum Return Air Temperature {C}
  ,                        !- Mode 1 Maximum Return Air Temperature {C}
  ,                        !- Mode 1 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 1 Minimum Return Air Relative Humidity {percent}
  ,                        !- Mode 1 Maximum Return Air Relative Humidity {percent}
  1,                        !- Mode 1 Minimum Outside Air Fraction
  1,                        !- Mode 1 Maximum Outside Air Fraction
  ,                        !- Mode 1 Minimum Supply Air Mass Flow Rate Ratio
  ,                        !- Mode 1 Maximum Supply Air Mass Flow Rate Ratio
  Evaporative Cooling,     !- Mode 2 Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Cooling SAT Lookup,  !- Mode 2 Supply Air Temperature Lookup Table Name
  Hybrid HVAC HR Lookup,   !- Mode 2 Supply Air Humidity Ratio Lookup Table Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Pump Power Lookup,  !- Mode 2 System Electric Power Lookup Table Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Fan Power Lookup,  !- Mode 2 Supply Fan Electric Power Lookup Table Name
  ,                        !- Mode 2 External Static Pressure Lookup Table Name
  ,                        !- Mode 2 System Second Fuel Consumption Lookup Table Name
  ,                        !- Mode 2 System Third Fuel Consumption Lookup Table Name
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Water Use Lookup,  !- Mode 2 System Water Use Lookup Table Name
  ,                        !- Mode 2 Minimum Outside Air Temperature {C}
  ,                     !- Mode 2 Maximum Outside Air Temperature {C}
  ,                        !- Mode 2 Minimum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Maximum Outside Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Minimum Outside Air Relative Humidity {percent}
  ,                        !- Mode 2 Maximum Outside Air Relative Humidity {percent}
  ,                        !- Mode 2 Minimum Return Air Temperature {C}
  ,                        !- Mode 2 Maximum Return Air Temperature {C}
  ,                        !- Mode 2 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Mode 2 Minimum Return Air Relative Humidity {percent}
  ,                        !- Mode 2 Maximum Return Air Relative Humidity {percent}
  1,                       !- Mode 2 Minimum Outside Air Fraction
  1,                       !- Mode 2 Maximum Outside Air Fraction
  ,                        !- Mode 2 Minimum Supply Air Mass Flow Rate Ratio
  ;                        !- Mode 2 Maximum Supply Air Mass Flow Rate Ratio

Schedule:Compact,
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Operation Schedule,  !- Name
  OnOff,                   !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Min Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -20;                     !- Field 4

Schedule:Compact,
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Max Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  100;                     !- Field 4

Schedule:Compact,
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Min Supply HR Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0;                       !- Field 4

Schedule:Compact,
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Max Supply HR Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.03;                    !- Field 4

OutdoorAir:Node,
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Outdoor Air Node;  !- Name

! INSERT TEMPLATE "hybrid-tables-advanced-idec.pxt"
! Path resolves to "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"
! BEGIN TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"
! → system_name = "Perimeter_ZN_4 Thermal Zone Perim4 ZnSys" (specified by input)
! → fan_power_divisor = 0.3909353672594493 (specified by input)

! Values have units of degrees C.
Table:Lookup,
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Cooling SAT Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  5.0,  5.3,  5.8,
  14.9, 15.0, 15.2,
  21.7, 21.8, 21.8,
  7.4,  7.8,  8.3,
  16.5, 16.7, 17.0,
  23.0, 23.1, 23.3,
  9.4,  9.9,  10.5,
  17.9, 18.1, 18.5,
  24.0, 24.1, 24.4;

! Values have units of Watts.
Table:Lookup,
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Pump Power Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11,
  11, 11, 11;

! Values have units of Watts.
Table:Lookup,
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Fan Power Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.3909353672594493,  !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932,
  118, 440, 1932;

! Values have units of m3/s.
Table:Lookup,
  Perimeter_ZN_4 Thermal Zone Perim4 ZnSys Water Use Lookup,  !- Name
  Hybrid HVAC Independent Variables,  !- Independent Variable List Name
  None,                    !- Normalization Method
  ,                        !- Normalization Divisor
  0,                       !- Minimum Output
  ,                        !- Maximum Output
  ,                        !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.00000268, 0.00000738, 0.00001342,
  0.00000147, 0.00000399, 0.00000728,
  0.00000077, 0.00000211, 0.00000383,
  0.00000434, 0.00001195, 0.00002172,
  0.00000313, 0.00000856, 0.00001556,
  0.00000224, 0.00000607, 0.00001102,
  0.00000639, 0.00001751, 0.00003185,
  0.00000486, 0.00001335, 0.00002428,
  0.00000415, 0.00001140, 0.00002076;
! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-tables-advanced-idec.pxt"

! END TEMPLATE "C:/dev/bigladder/CBECC/CBECC/Modelkit/templates/hybrid-hvac.pxt"
