{
	"Branch" : 
	{
		"SHWFluidSysElec Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 1",
					"component_name" : "Perimeter_ZN_1 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_ZN_1 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 2",
					"component_name" : "Perimeter_ZN_2 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_ZN_2 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 3",
					"component_name" : "Perimeter_ZN_3 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_ZN_3 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 4",
					"component_name" : "Perimeter_ZN_4 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_ZN_4 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 5",
					"component_name" : "Core_ZN Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Core_ZN Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Bypass Pipe Inlet Node",
					"component_name" : "SHWFluidSysElec Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysElec Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Inlet Node",
					"component_name" : "SHWFluidSysElec Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysElec Demand Inlet Pipe Node"
				}
			]
		},
		"SHWFluidSysElec Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Outlet Pipe Node",
					"component_name" : "SHWFluidSysElec Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysElec Demand Mixer Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Supply Splitter Outlet Node 1",
					"component_name" : "WaterHeaterElec",
					"component_object_type" : "WaterHeater:Mixed",
					"component_outlet_node_name" : "WaterHeaterElec Supply Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Supply Inlet Node",
					"component_name" : "SHWFluidSysElec Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "SHWFluidSysElec Pump Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Supply Outlet Pipe Node",
					"component_name" : "SHWFluidSysElec Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysElec Supply Mixer Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"SHWFluidSysElec Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "SHWFluidSysElec Demand Inlet Branch"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 1"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 2"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 3"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 4"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 5"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Bypass Branch"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Outlet Branch"
				}
			]
		},
		"SHWFluidSysElec Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "SHWFluidSysElec Supply Inlet Branch"
				},
				{
					"branch_name" : "SHWFluidSysElec Supply Branch 1"
				},
				{
					"branch_name" : "SHWFluidSysElec Supply Outlet Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"Small Office" : 
		{
			"maximum_number_of_warmup_days" : 50,
			"north_axis" : 0.0,
			"solar_distribution" : "FullExterior",
			"terrain" : "Suburbs"
		}
	},
	"BuildingSurface:Detailed" : 
	{
		"Attic_floor_core" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_core Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_floor_core Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_core",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Attic_floor_perimeter_east" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_east Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_floor_perimeter_east Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_east",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Attic_floor_perimeter_north" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_north Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_floor_perimeter_north Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_north",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Attic_floor_perimeter_south" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_south Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_floor_perimeter_south Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_south",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Attic_floor_perimeter_west" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_west Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_floor_perimeter_west Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_west",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Attic_roof_east" : 
		{
			"construction_name" : "Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.459998639999998,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_roof_north" : 
		{
			"construction_name" : "Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.459998639999998,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 9.2300145600000008,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_roof_south" : 
		{
			"construction_name" : "Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.2300145600000008,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 18.459998639999998,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_roof_west" : 
		{
			"construction_name" : "Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.2300145600000008,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_soffit_east" : 
		{
			"construction_name" : "Base_CZ12-NonresOtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_soffit_north" : 
		{
			"construction_name" : "Base_CZ12-NonresOtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_soffit_south" : 
		{
			"construction_name" : "Base_CZ12-NonresOtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_soffit_west" : 
		{
			"construction_name" : "Base_CZ12-NonresOtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Core_ZN_floor" : 
		{
			"construction_name" : "Core_ZN_floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Core_ZN_wall_east" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_ZN_wall_east Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Core_ZN_wall_east Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_ZN_wall_east",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_1_floor" : 
		{
			"construction_name" : "Perimeter_ZN_1_floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_1_wall_east" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_1_wall_east Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 2.0418734880000001e-15,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 2.0418734880000001e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_1_wall_east Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_1_wall_east",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 2.0418734880000001e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 2.0418734880000001e-15,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_1_wall_north" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_1_wall_north Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_1_wall_north Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_1_wall_north",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1_wall_south" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2_floor" : 
		{
			"construction_name" : "Perimeter_ZN_2_floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_2_wall_east" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 2.0418734880000001e-15,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3_floor" : 
		{
			"construction_name" : "Perimeter_ZN_3_floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_3_wall_east" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_3_wall_east Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_3_wall_east Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_3_wall_east",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3_wall_north" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_3_wall_south" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_3_wall_south Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_3_wall_south Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_3_wall_south",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_4_floor" : 
		{
			"construction_name" : "Perimeter_ZN_4_floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_east" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_east Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_east Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_east",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_4_wall_north" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_north Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_north Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_north",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_south" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_south Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_south Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_south",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_west" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"Coil:Cooling:DX:SingleSpeed" : 
	{
		"Core TrimClgCoil" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "Core TrimSys Inlet Node",
			"air_outlet_node_name" : "Core TrimSys Cooling Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgPTACEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.3032080756830999,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 12842.081223876599,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgPTACEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.7079211648,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgPTACQRatio_fTwbToadbSI"
		},
		"Perim1 TrimClgCoil" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "Perim1 TrimSys Inlet Node",
			"air_outlet_node_name" : "Perim1 TrimSys Cooling Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgPTACEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.3032080756830999,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 12842.081223876599,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgPTACEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.7079211648,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgPTACQRatio_fTwbToadbSI"
		},
		"Perim2 TrimClgCoil" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "Perim2 TrimSys Inlet Node",
			"air_outlet_node_name" : "Perim2 TrimSys Cooling Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgPTACEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.3032080756830999,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 12842.081223876599,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgPTACEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.7079211648,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgPTACQRatio_fTwbToadbSI"
		},
		"Perim3 TrimClgCoil" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "Perim3 TrimSys Inlet Node",
			"air_outlet_node_name" : "Perim3 TrimSys Cooling Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgPTACEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.3032080756830999,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 12842.081223876599,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgPTACEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.7079211648,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgPTACQRatio_fTwbToadbSI"
		},
		"Perim4 TrimClgCoil" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "Perim4 TrimSys Inlet Node",
			"air_outlet_node_name" : "Perim4 TrimSys Cooling Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgPTACEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.3032080756830999,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 12842.081223876599,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgPTACEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.7079211648,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgPTACQRatio_fTwbToadbSI"
		}
	},
	"Coil:Heating:DX:SingleSpeed" : 
	{
		"Core TrimHtgCoil" : 
		{
			"air_inlet_node_name" : "Core TrimSys Cooling Coil Outlet Node",
			"air_outlet_node_name" : "Core TrimSys Heating Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 34.998547199966801,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "Core TrimHtgCoil Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 12391.3379179517,
			"gross_rated_heating_cop" : 3.0350395313898999,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : 1.6666666666666901,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.7079211648,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		},
		"Perim1 TrimHtgCoil" : 
		{
			"air_inlet_node_name" : "Perim1 TrimSys Cooling Coil Outlet Node",
			"air_outlet_node_name" : "Perim1 TrimSys Heating Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 34.998547199966801,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "Perim1 TrimHtgCoil Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 12391.3379179517,
			"gross_rated_heating_cop" : 3.0350395313898999,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : 1.6666666666666901,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.7079211648,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		},
		"Perim2 TrimHtgCoil" : 
		{
			"air_inlet_node_name" : "Perim2 TrimSys Cooling Coil Outlet Node",
			"air_outlet_node_name" : "Perim2 TrimSys Heating Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 34.998547199966801,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "Perim2 TrimHtgCoil Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 12391.3379179517,
			"gross_rated_heating_cop" : 3.0350395313898999,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : 1.6666666666666901,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.7079211648,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		},
		"Perim3 TrimHtgCoil" : 
		{
			"air_inlet_node_name" : "Perim3 TrimSys Cooling Coil Outlet Node",
			"air_outlet_node_name" : "Perim3 TrimSys Heating Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 34.998547199966801,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "Perim3 TrimHtgCoil Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 12391.3379179517,
			"gross_rated_heating_cop" : 3.0350395313898999,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : 1.6666666666666901,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.7079211648,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		},
		"Perim4 TrimHtgCoil" : 
		{
			"air_inlet_node_name" : "Perim4 TrimSys Cooling Coil Outlet Node",
			"air_outlet_node_name" : "Perim4 TrimSys Heating Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 34.998547199966801,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "Perim4 TrimHtgCoil Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 12391.3379179517,
			"gross_rated_heating_cop" : 3.0350395313898999,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : 1.6666666666666901,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.7079211648,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		}
	},
	"Coil:Heating:Electric" : 
	{
		"HPSupp-Dummy CoilHtg" : 
		{
			"air_inlet_node_name" : "Core TrimSys Fan Outlet Node",
			"air_outlet_node_name" : "Core TrimSys Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 0.293071070172222
		},
		"HPSupp-Dummy CoilHtg-2" : 
		{
			"air_inlet_node_name" : "Perim1 TrimSys Fan Outlet Node",
			"air_outlet_node_name" : "Perim1 TrimSys Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 0.293071070172222
		},
		"HPSupp-Dummy CoilHtg-3" : 
		{
			"air_inlet_node_name" : "Perim2 TrimSys Fan Outlet Node",
			"air_outlet_node_name" : "Perim2 TrimSys Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 0.293071070172222
		},
		"HPSupp-Dummy CoilHtg-4" : 
		{
			"air_inlet_node_name" : "Perim3 TrimSys Fan Outlet Node",
			"air_outlet_node_name" : "Perim3 TrimSys Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 0.293071070172222
		},
		"HPSupp-Dummy CoilHtg-5" : 
		{
			"air_inlet_node_name" : "Perim4 TrimSys Fan Outlet Node",
			"air_outlet_node_name" : "Perim4 TrimSys Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 0.293071070172222
		}
	},
	"Connector:Mixer" : 
	{
		"SHWFluidSysElec Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 1"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 2"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 3"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 4"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 5"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "SHWFluidSysElec Demand Outlet Branch"
		},
		"SHWFluidSysElec Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "SHWFluidSysElec Supply Branch 1"
				}
			],
			"outlet_branch_name" : "SHWFluidSysElec Supply Outlet Branch"
		}
	},
	"Connector:Splitter" : 
	{
		"SHWFluidSysElec Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 1"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 2"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 3"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 4"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 5"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "SHWFluidSysElec Demand Inlet Branch"
		},
		"SHWFluidSysElec Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "SHWFluidSysElec Supply Branch 1"
				}
			],
			"inlet_branch_name" : "SHWFluidSysElec Supply Inlet Branch"
		}
	},
	"ConnectorList" : 
	{
		"SHWFluidSysElec Demand Connector List" : 
		{
			"connector_1_name" : "SHWFluidSysElec Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "SHWFluidSysElec Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"SHWFluidSysElec Supply Connector List" : 
		{
			"connector_1_name" : "SHWFluidSysElec Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "SHWFluidSysElec Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		}
	},
	"Construction" : 
	{
		"Base_AllCZ_FixedWindowU34" : 
		{
			"outside_layer" : "Base_AllCZ_FixedWindowU34 Material"
		},
		"Base_CZ12-NonresMetalFrameWallU055" : 
		{
			"layer_2" : "Compliance Insulation R14.60",
			"layer_3" : "Compliance Insulation R1.41",
			"layer_4" : "Compliance Insulation R0.02",
			"layer_5" : "Compliance Insulation R0.02",
			"layer_6" : "Air - Metal Wall Framing - 16 or 24 in. OC",
			"layer_7" : "Gypsum Board - 1/2 in.",
			"outside_layer" : "Stucco - 7/8 in."
		},
		"Base_CZ12-NonresOtherFloorU071" : 
		{
			"layer_2" : "Plywood - 5/8 in.",
			"layer_3" : "Carpet - 3/4 in.",
			"outside_layer" : "Compliance Insulation R9.83"
		},
		"Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034" : 
		{
			"layer_2" : "Compliance Insulation R28.63",
			"outside_layer" : "Metal Standing Seam - 1/16 in."
		},
		"Glazed Door" : 
		{
			"outside_layer" : "Glazed Door Material"
		},
		"NACM_Drop Ceiling" : 
		{
			"outside_layer" : "Acoustic Tile - 3/4 in."
		},
		"NACM_Interior Wall" : 
		{
			"layer_2" : "Air - Metal Wall Framing - 16 or 24 in. OC 1",
			"layer_3" : "Gypsum Board - 5/8 in.",
			"outside_layer" : "Gypsum Board - 5/8 in."
		}
	},
	"Construction:FfactorGroundFloor" : 
	{
		"Core_ZN_floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 149.657479245578,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"Perimeter_ZN_1_floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 113.450068830402,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 27.690013199999999
		},
		"Perimeter_ZN_2_floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 67.299994553599703,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 18.459998639999998
		},
		"Perimeter_ZN_3_floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 113.450068830402,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 27.690013199999999
		},
		"Perimeter_ZN_4_floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 67.299994553599802,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 18.459998639999998
		}
	},
	"Curve:Biquadratic" : 
	{
		"CoilClgPTACEIRRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.34143400000000002,
			"coefficient2_x" : 0.034810000000000001,
			"coefficient3_x_2" : -0.00062500000000000001,
			"coefficient4_y" : 0.0049410000000000001,
			"coefficient5_y_2" : 0.000437,
			"coefficient6_x_y" : -0.00072900000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgPTACQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.94287900000000002,
			"coefficient2_x" : 0.0095379999999999996,
			"coefficient3_x_2" : 0.00068400000000000004,
			"coefficient4_y" : -0.011002,
			"coefficient5_y_2" : 6.0000000000000002e-06,
			"coefficient6_x_y" : -1.0000000000000001e-05,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"Core TrimHtgCoil Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"Perim1 TrimHtgCoil Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"Perim2 TrimHtgCoil Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"Perim3 TrimHtgCoil Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"Perim4 TrimHtgCoil Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		}
	},
	"Curve:Cubic" : 
	{
		"CoilClgPTACEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.84999999999999998,
			"coefficient2_x" : 0.14999999999999999,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"CoilHtgHPEIRRatio_fToadbSI" : 
		{
			"coefficient1_constant" : 1.2182900000000001,
			"coefficient2_x" : -0.036117000000000003,
			"coefficient3_x_2" : 0.00142,
			"coefficient4_x_3" : -2.6999999999999999e-05,
			"maximum_curve_output" : 3.1800000000000002,
			"maximum_value_of_x" : 10.0,
			"minimum_curve_output" : 0.96999999999999997,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPQRatio_fToadbSI" : 
		{
			"coefficient1_constant" : 0.72900900000000002,
			"coefficient2_x" : 0.031927999999999998,
			"coefficient3_x_2" : 0.000136,
			"coefficient4_x_3" : -9.0000000000000002e-06,
			"maximum_curve_output" : 1.05,
			"maximum_value_of_x" : 10.0,
			"minimum_curve_output" : 0.17000000000000001,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 1" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 2" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 3" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 4" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		}
	},
	"Curve:Exponent" : 
	{
		"Fan On Off Power Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 1" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 2" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 3" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 4" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		}
	},
	"Curve:Quadratic" : 
	{
		"CoilClgDXSnglEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.1559999999999999,
			"coefficient2_x" : -0.18160000000000001,
			"coefficient3_x_2" : 0.025600000000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXSnglQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.80000000000000004,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.3824000000000001,
			"coefficient2_x" : -0.43359999999999999,
			"coefficient3_x_2" : 0.051200000000000002,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.84999999999999998,
			"coefficient2_x" : 0.14999999999999999,
			"coefficient3_x_2" : 0.0,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.84999999999999998,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.83999999999999997,
			"coefficient2_x" : 0.16,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.83999999999999997,
			"minimum_value_of_x" : 0.0
		}
	},
	"Daylighting:Controls" : 
	{
		"Perimeter_ZN_1 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 1",
					"fraction_of_lights_controlled_by_reference_point" : 0.50824999999999998,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 2",
					"fraction_of_lights_controlled_by_reference_point" : 0.406414,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 1",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 3",
					"fraction_of_lights_controlled_by_reference_point" : 0.53807799999999995,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 4",
					"fraction_of_lights_controlled_by_reference_point" : 0.36435699999999999,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 3",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 5",
					"fraction_of_lights_controlled_by_reference_point" : 0.50132399999999999,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 6",
					"fraction_of_lights_controlled_by_reference_point" : 0.39948800000000001,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 5",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 7",
					"fraction_of_lights_controlled_by_reference_point" : 0.53829899999999997,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 8",
					"fraction_of_lights_controlled_by_reference_point" : 0.366481,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 7",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"Daylighting:ReferencePoint" : 
	{
		"Daylighting Control 1" : 
		{
			"x_coordinate_of_reference_point" : 11.5350036,
			"y_coordinate_of_reference_point" : 2.4240012480000002,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Daylighting Control 2" : 
		{
			"x_coordinate_of_reference_point" : 11.5350036,
			"y_coordinate_of_reference_point" : 4.8479964000000004,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Daylighting Control 3" : 
		{
			"x_coordinate_of_reference_point" : 25.26599976,
			"y_coordinate_of_reference_point" : 11.5350036,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Daylighting Control 4" : 
		{
			"x_coordinate_of_reference_point" : 22.8420168,
			"y_coordinate_of_reference_point" : 11.5350036,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Daylighting Control 5" : 
		{
			"x_coordinate_of_reference_point" : 11.5350036,
			"y_coordinate_of_reference_point" : 16.035985199999999,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Daylighting Control 6" : 
		{
			"x_coordinate_of_reference_point" : 11.5350036,
			"y_coordinate_of_reference_point" : 13.612002240000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Daylighting Control 7" : 
		{
			"x_coordinate_of_reference_point" : 2.4240012480000002,
			"y_coordinate_of_reference_point" : 11.5350036,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Daylighting Control 8" : 
		{
			"x_coordinate_of_reference_point" : 4.8479964000000004,
			"y_coordinate_of_reference_point" : 11.5350036,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"DesignSpecification:OutdoorAir" : 
	{
		"Core_ZN Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		}
	},
	"ElectricEquipment" : 
	{
		"Core_ZN Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"Fan:OnOff" : 
	{
		"Core TrimSysFan" : 
		{
			"air_inlet_node_name" : "Core TrimSys Heating Coil Outlet Node",
			"air_outlet_node_name" : "Core TrimSys Fan Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.7079211648,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 498.17779999999999
		},
		"Perim1 TrimSysFan" : 
		{
			"air_inlet_node_name" : "Perim1 TrimSys Heating Coil Outlet Node",
			"air_outlet_node_name" : "Perim1 TrimSys Fan Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 1",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 1",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.7079211648,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 498.17779999999999
		},
		"Perim2 TrimSysFan" : 
		{
			"air_inlet_node_name" : "Perim2 TrimSys Heating Coil Outlet Node",
			"air_outlet_node_name" : "Perim2 TrimSys Fan Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 2",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 2",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.7079211648,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 498.17779999999999
		},
		"Perim3 TrimSysFan" : 
		{
			"air_inlet_node_name" : "Perim3 TrimSys Heating Coil Outlet Node",
			"air_outlet_node_name" : "Perim3 TrimSys Fan Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 3",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 3",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.7079211648,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 498.17779999999999
		},
		"Perim4 TrimSysFan" : 
		{
			"air_inlet_node_name" : "Perim4 TrimSys Heating Coil Outlet Node",
			"air_outlet_node_name" : "Perim4 TrimSys Fan Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 4",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 4",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.7079211648,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 498.17779999999999
		}
	},
	"FenestrationSurface:Detailed" : 
	{
		"Perimeter_ZN_1_wall_south_Window_1" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 1.3900007759999999,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 1.3900007759999999,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 3.21999864,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 3.21999864,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_Window_2" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 6.0099854400000003,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 6.0099854400000003,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 7.8400046400000001,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 7.8400046400000001,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_Window_3" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 10.619994,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 10.619994,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 12.450013200000001,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 12.450013200000001,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_Window_4" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 15.24,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 15.24,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 17.069988720000001,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 17.069988720000001,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_Window_5" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 19.850008559999999,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 19.850008559999999,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 21.679997279999998,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 21.679997279999998,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_Window_6" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 24.470014559999999,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 24.470014559999999,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 26.300003279999999,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 26.300003279999999,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_door" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Glazed Door",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 12.93001224,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.133999288,
			"vertex_2_x_coordinate" : 12.93001224,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.0,
			"vertex_3_x_coordinate" : 14.760000959999999,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.0,
			"vertex_4_x_coordinate" : 14.760000959999999,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.133999288
		},
		"Perimeter_ZN_2_wall_east_Window_1" : 
		{
			"building_surface_name" : "Perimeter_ZN_2_wall_east",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.690013199999999,
			"vertex_1_y_coordinate" : 1.3900007759999999,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 27.690013199999999,
			"vertex_2_y_coordinate" : 1.3900007759999999,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 27.690013199999999,
			"vertex_3_y_coordinate" : 3.21999864,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 27.690013199999999,
			"vertex_4_y_coordinate" : 3.21999864,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_2_wall_east_Window_2" : 
		{
			"building_surface_name" : "Perimeter_ZN_2_wall_east",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.690013199999999,
			"vertex_1_y_coordinate" : 6.0099854400000003,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 27.690013199999999,
			"vertex_2_y_coordinate" : 6.0099854400000003,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 27.690013199999999,
			"vertex_3_y_coordinate" : 7.8400046400000001,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 27.690013199999999,
			"vertex_4_y_coordinate" : 7.8400046400000001,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_2_wall_east_Window_3" : 
		{
			"building_surface_name" : "Perimeter_ZN_2_wall_east",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.690013199999999,
			"vertex_1_y_coordinate" : 10.619994,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 27.690013199999999,
			"vertex_2_y_coordinate" : 10.619994,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 27.690013199999999,
			"vertex_3_y_coordinate" : 12.450013200000001,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 27.690013199999999,
			"vertex_4_y_coordinate" : 12.450013200000001,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_2_wall_east_Window_4" : 
		{
			"building_surface_name" : "Perimeter_ZN_2_wall_east",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.690013199999999,
			"vertex_1_y_coordinate" : 15.24,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 27.690013199999999,
			"vertex_2_y_coordinate" : 15.24,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 27.690013199999999,
			"vertex_3_y_coordinate" : 17.069988720000001,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 27.690013199999999,
			"vertex_4_y_coordinate" : 17.069988720000001,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_1" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 26.300003279999999,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 26.300003279999999,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 24.470014559999999,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 24.470014559999999,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_2" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 21.679997279999998,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 21.679997279999998,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 19.850008559999999,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 19.850008559999999,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_3" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 17.069988720000001,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 17.069988720000001,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 15.24,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 15.24,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_4" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 12.450013200000001,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 12.450013200000001,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 10.619994,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 10.619994,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_5" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 7.8400046400000001,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 7.8400046400000001,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 6.0099854400000003,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 6.0099854400000003,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_6" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 3.21999864,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 3.21999864,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 1.3900007759999999,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 1.3900007759999999,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_4_wall_west_Window_1" : 
		{
			"building_surface_name" : "Perimeter_ZN_4_wall_west",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 17.069988720000001,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 17.069988720000001,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 15.24,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 15.24,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_4_wall_west_Window_2" : 
		{
			"building_surface_name" : "Perimeter_ZN_4_wall_west",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 12.450013200000001,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 12.450013200000001,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 10.619994,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 10.619994,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_4_wall_west_Window_3" : 
		{
			"building_surface_name" : "Perimeter_ZN_4_wall_west",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 7.8400046400000001,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 7.8400046400000001,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 6.0099854400000003,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 6.0099854400000003,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_4_wall_west_Window_4" : 
		{
			"building_surface_name" : "Perimeter_ZN_4_wall_west",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 3.21999864,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 3.21999864,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 1.3900007759999999,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 1.3900007759999999,
			"vertex_4_z_coordinate" : 2.4240012480000002
		}
	},
	"GlobalGeometryRules" : 
	{
		"GlobalGeometryRules 1" : 
		{
			"coordinate_system" : "Relative",
			"daylighting_reference_point_coordinate_system" : "Relative",
			"rectangular_surface_coordinate_system" : "Relative",
			"starting_vertex_position" : "UpperLeftCorner",
			"vertex_entry_direction" : "Counterclockwise"
		}
	},
	"Lights" : 
	{
		"Core_ZN Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"Material" : 
	{
		"Acoustic Tile - 3/4 in." : 
		{
			"conductivity" : 0.057633464390167199,
			"density" : 288.33234073128199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 795.49199999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Air - Metal Wall Framing - 16 or 24 in. OC" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Air - Metal Wall Framing - 16 or 24 in. OC 1" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Carpet - 3/4 in." : 
		{
			"conductivity" : 0.045518321725567502,
			"density" : 288.33234073128199,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1381.644,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Compliance Insulation R0.02" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 8.1076799999999996e-05,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R1.41" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.0057159144,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R14.60" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.059186063999999997,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R28.63" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.11606149,
			"visible_absorptance" : 0.80000000000000004
		},
		"Compliance Insulation R9.83" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.039869109999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 1/2 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 5/8 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Metal Standing Seam - 1/16 in." : 
		{
			"conductivity" : 2.21534037295537,
			"density" : 7820.53418843482,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.75,
			"specific_heat" : 502.416,
			"thermal_absorptance" : 0.80000000000000004,
			"thickness" : 0.0015874999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Plywood - 5/8 in." : 
		{
			"conductivity" : 0.115440002246971,
			"density" : 480.55390121880401,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1884.0599999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Stucco - 7/8 in." : 
		{
			"conductivity" : 0.70094753988041203,
			"density" : 1855.0982433383199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 837.36000000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.022352,
			"visible_absorptance" : 0.80000000000000004
		}
	},
	"NodeList" : 
	{
		"Core_ZN Thermal Zone Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Core TrimSys Inlet Node"
				}
			]
		},
		"Core_ZN Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Core TrimSys Outlet Node"
				}
			]
		},
		"Perimeter_ZN_1 Thermal Zone Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perim1 TrimSys Inlet Node"
				}
			]
		},
		"Perimeter_ZN_1 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perim1 TrimSys Outlet Node"
				}
			]
		},
		"Perimeter_ZN_2 Thermal Zone Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perim2 TrimSys Inlet Node"
				}
			]
		},
		"Perimeter_ZN_2 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perim2 TrimSys Outlet Node"
				}
			]
		},
		"Perimeter_ZN_3 Thermal Zone Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perim3 TrimSys Inlet Node"
				}
			]
		},
		"Perimeter_ZN_3 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perim3 TrimSys Outlet Node"
				}
			]
		},
		"Perimeter_ZN_4 Thermal Zone Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perim4 TrimSys Inlet Node"
				}
			]
		},
		"Perimeter_ZN_4 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perim4 TrimSys Outlet Node"
				}
			]
		}
	},
	"OutdoorAir:Node" : 
	{
		"Model Outdoor Air Node" : {}
	},
	"Output:Meter:MeterFileOnly" : 
	{
		"Output:Meter:MeterFileOnly 1" : 
		{
			"key_name" : "Chillers:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 10" : 
		{
			"key_name" : "Cogeneration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 11" : 
		{
			"key_name" : "ComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 12" : 
		{
			"key_name" : "Cooling:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 13" : 
		{
			"key_name" : "Cooling:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 14" : 
		{
			"key_name" : "Cooling:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 15" : 
		{
			"key_name" : "Cooling:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 16" : 
		{
			"key_name" : "Cooling:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 17" : 
		{
			"key_name" : "ExteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 18" : 
		{
			"key_name" : "ExteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 19" : 
		{
			"key_name" : "ExteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 2" : 
		{
			"key_name" : "Chillers:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 20" : 
		{
			"key_name" : "ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 21" : 
		{
			"key_name" : "ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 22" : 
		{
			"key_name" : "ExteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 23" : 
		{
			"key_name" : "ExteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 24" : 
		{
			"key_name" : "ExteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 25" : 
		{
			"key_name" : "ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 26" : 
		{
			"key_name" : "ExteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 27" : 
		{
			"key_name" : "Fans:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 28" : 
		{
			"key_name" : "Fans:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 29" : 
		{
			"key_name" : "Fans:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 3" : 
		{
			"key_name" : "Chillers:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 30" : 
		{
			"key_name" : "Fans:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 31" : 
		{
			"key_name" : "Fans:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 32" : 
		{
			"key_name" : "Heating:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 33" : 
		{
			"key_name" : "Heating:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 34" : 
		{
			"key_name" : "Heating:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 35" : 
		{
			"key_name" : "Heating:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 36" : 
		{
			"key_name" : "Heating:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 37" : 
		{
			"key_name" : "HeatRecovery:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 38" : 
		{
			"key_name" : "HeatRecovery:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 39" : 
		{
			"key_name" : "HeatRecovery:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 4" : 
		{
			"key_name" : "Chillers:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 40" : 
		{
			"key_name" : "HeatRecovery:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 41" : 
		{
			"key_name" : "HeatRecovery:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 42" : 
		{
			"key_name" : "HeatRejection:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 43" : 
		{
			"key_name" : "HeatRejection:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 44" : 
		{
			"key_name" : "HeatRejection:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 45" : 
		{
			"key_name" : "HeatRejection:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 46" : 
		{
			"key_name" : "HeatRejection:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 47" : 
		{
			"key_name" : "Humidifier:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 48" : 
		{
			"key_name" : "Humidifier:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 49" : 
		{
			"key_name" : "Humidifier:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 5" : 
		{
			"key_name" : "Chillers:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 50" : 
		{
			"key_name" : "Humidifier:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 51" : 
		{
			"key_name" : "Humidifier:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 52" : 
		{
			"key_name" : "InteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 53" : 
		{
			"key_name" : "InteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 54" : 
		{
			"key_name" : "InteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 55" : 
		{
			"key_name" : "InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 56" : 
		{
			"key_name" : "InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 57" : 
		{
			"key_name" : "InteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 58" : 
		{
			"key_name" : "InteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 59" : 
		{
			"key_name" : "InteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 6" : 
		{
			"key_name" : "Cogeneration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 60" : 
		{
			"key_name" : "InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 61" : 
		{
			"key_name" : "InteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 62" : 
		{
			"key_name" : "Internal Transport:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 63" : 
		{
			"key_name" : "NonComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 64" : 
		{
			"key_name" : "NonReg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 65" : 
		{
			"key_name" : "Process:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 66" : 
		{
			"key_name" : "Process:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 67" : 
		{
			"key_name" : "Process:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 68" : 
		{
			"key_name" : "Process:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 69" : 
		{
			"key_name" : "Pumps:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 7" : 
		{
			"key_name" : "Cogeneration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 70" : 
		{
			"key_name" : "Pumps:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 71" : 
		{
			"key_name" : "Pumps:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 72" : 
		{
			"key_name" : "Pumps:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 73" : 
		{
			"key_name" : "Pumps:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 74" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 75" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 76" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 77" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 78" : 
		{
			"key_name" : "Refrig:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 79" : 
		{
			"key_name" : "Refrig:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 8" : 
		{
			"key_name" : "Cogeneration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 80" : 
		{
			"key_name" : "Refrigeration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 81" : 
		{
			"key_name" : "Refrigeration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 82" : 
		{
			"key_name" : "Refrigeration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 83" : 
		{
			"key_name" : "Refrigeration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 84" : 
		{
			"key_name" : "Refrigeration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 85" : 
		{
			"key_name" : "Reg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 86" : 
		{
			"key_name" : "WaterSystems:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 87" : 
		{
			"key_name" : "WaterSystems:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 88" : 
		{
			"key_name" : "WaterSystems:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 89" : 
		{
			"key_name" : "WaterSystems:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 9" : 
		{
			"key_name" : "Cogeneration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 90" : 
		{
			"key_name" : "WaterSystems:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 91" : 
		{
			"key_name" : "Coal:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 92" : 
		{
			"key_name" : "DistrictCooling:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 93" : 
		{
			"key_name" : "DistrictHeatingWater:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 94" : 
		{
			"key_name" : "Electricity:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 95" : 
		{
			"key_name" : "NaturalGas:Facility",
			"reporting_frequency" : "Hourly"
		}
	},
	"Output:SQLite" : 
	{
		"Output:SQLite 1" : 
		{
			"option_type" : "SimpleAndTabular"
		}
	},
	"Output:Table:SummaryReports" : 
	{
		"Output:Table:SummaryReports 1" : 
		{
			"reports" : 
			[
				{
					"report_name" : "AllSummary"
				}
			]
		}
	},
	"Output:Variable" : 
	{
		"Output:Variable 1" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Outdoor Air Drybulb Temperature"
		},
		"Output:Variable 2" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Outdoor Air Wetbulb Temperature"
		},
		"Output:Variable 3" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Direct Solar Radiation Rate per Area"
		},
		"Output:Variable 4" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Diffuse Solar Radiation Rate per Area"
		},
		"Output:Variable 5" : 
		{
			"key_value" : "*",
			"reporting_frequency" : "Timestep",
			"variable_name" : "Site Outdoor Air Drybulb Temperature"
		}
	},
	"Output:VariableDictionary" : 
	{
		"Output:VariableDictionary 1" : 
		{
			"key_field" : "IDF",
			"sort_option" : "Unsorted"
		}
	},
	"OutputControl:ReportingTolerances" : 
	{
		"OutputControl:ReportingTolerances 1" : 
		{
			"tolerance_for_time_cooling_setpoint_not_met" : 0.56000000000000005,
			"tolerance_for_time_heating_setpoint_not_met" : 0.56000000000000005
		}
	},
	"OutputControl:Table:Style" : 
	{
		"OutputControl:Table:Style 1" : 
		{
			"column_separator" : "HTML",
			"unit_conversion" : "InchPound"
		}
	},
	"People" : 
	{
		"Core_ZN People" : 
		{
			"activity_level_schedule_name" : "Core_ZN People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_ZN_1 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_ZN_2 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_ZN_3 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_ZN_4 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"Pipe:Adiabatic" : 
	{
		"SHWFluidSysElec Demand Bypass Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysElec Demand Bypass Pipe Inlet Node",
			"outlet_node_name" : "SHWFluidSysElec Demand Bypass Pipe Outlet Node"
		},
		"SHWFluidSysElec Demand Inlet Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysElec Demand Inlet Node",
			"outlet_node_name" : "SHWFluidSysElec Demand Inlet Pipe Node"
		},
		"SHWFluidSysElec Demand Outlet Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysElec Demand Outlet Pipe Node",
			"outlet_node_name" : "SHWFluidSysElec Demand Mixer Outlet Node"
		},
		"SHWFluidSysElec Supply Outlet Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysElec Supply Outlet Pipe Node",
			"outlet_node_name" : "SHWFluidSysElec Supply Mixer Outlet Node"
		}
	},
	"PlantEquipmentList" : 
	{
		"SHWFluidSysElec Heating Equipment List" : 
		{
			"equipment" : 
			[
				{
					"equipment_name" : "WaterHeaterElec",
					"equipment_object_type" : "WaterHeater:Mixed"
				}
			]
		}
	},
	"PlantEquipmentOperation:HeatingLoad" : 
	{
		"SHWFluidSysElec Heating Operation Scheme" : 
		{
			"load_range_1_lower_limit" : 0.0,
			"load_range_1_upper_limit" : 1000000000.0,
			"range_1_equipment_list_name" : "SHWFluidSysElec Heating Equipment List"
		}
	},
	"PlantEquipmentOperationSchemes" : 
	{
		"SHWFluidSysElec Operation Schemes" : 
		{
			"control_scheme_1_name" : "SHWFluidSysElec Heating Operation Scheme",
			"control_scheme_1_object_type" : "PlantEquipmentOperation:HeatingLoad",
			"control_scheme_1_schedule_name" : "Always On Discrete"
		}
	},
	"PlantLoop" : 
	{
		"SHWFluidSysElec" : 
		{
			"common_pipe_simulation" : "None",
			"demand_side_branch_list_name" : "SHWFluidSysElec Demand Branches",
			"demand_side_connector_list_name" : "SHWFluidSysElec Demand Connector List",
			"demand_side_inlet_node_name" : "SHWFluidSysElec Demand Inlet Node",
			"demand_side_outlet_node_name" : "SHWFluidSysElec Demand Mixer Outlet Node",
			"fluid_type" : "Water",
			"load_distribution_scheme" : "Optimal",
			"loop_temperature_setpoint_node_name" : "SHWFluidSysElec Supply Mixer Outlet Node",
			"maximum_loop_flow_rate" : "Autosize",
			"maximum_loop_temperature" : 100.0,
			"minimum_loop_flow_rate" : 0.0,
			"minimum_loop_temperature" : 0.0,
			"plant_equipment_operation_scheme_name" : "SHWFluidSysElec Operation Schemes",
			"plant_loop_demand_calculation_scheme" : "SingleSetpoint",
			"plant_loop_volume" : "Autocalculate",
			"plant_side_branch_list_name" : "SHWFluidSysElec Supply Branches",
			"plant_side_connector_list_name" : "SHWFluidSysElec Supply Connector List",
			"plant_side_inlet_node_name" : "SHWFluidSysElec Supply Inlet Node",
			"plant_side_outlet_node_name" : "SHWFluidSysElec Supply Mixer Outlet Node"
		}
	},
	"Pump:VariableSpeed" : 
	{
		"SHWFluidSysElec Pump" : 
		{
			"coefficient_1_of_the_part_load_performance_curve" : 0.0,
			"coefficient_2_of_the_part_load_performance_curve" : 1.0,
			"coefficient_3_of_the_part_load_performance_curve" : 0.0,
			"coefficient_4_of_the_part_load_performance_curve" : 0.0,
			"design_electric_power_per_unit_flow_rate" : 348701.09999999998,
			"design_maximum_flow_rate" : "Autosize",
			"design_minimum_flow_rate" : 0.0,
			"design_minimum_flow_rate_fraction" : 0.0,
			"design_power_consumption" : "Autosize",
			"design_power_sizing_method" : "PowerPerFlowPerPressure",
			"design_pump_head" : 0.0,
			"design_shaft_power_per_unit_flow_rate_per_unit_head" : 1.2820512820000001,
			"end_use_subcategory" : "General",
			"fraction_of_motor_inefficiencies_to_fluid_stream" : 0.0,
			"inlet_node_name" : "SHWFluidSysElec Supply Inlet Node",
			"motor_efficiency" : 0.90000000000000002,
			"outlet_node_name" : "SHWFluidSysElec Pump Outlet Node",
			"pump_control_type" : "Intermittent",
			"skin_loss_radiative_fraction" : 0.5
		}
	},
	"RunPeriod" : 
	{
		"CA_Title24_2025_CZ12_SACRAMENTO-EXECUTIVE" : 
		{
			"apply_weekend_holiday_rule" : "Yes",
			"begin_day_of_month" : 1,
			"begin_month" : 1,
			"begin_year" : 2009.0,
			"day_of_week_for_start_day" : "Thursday",
			"end_day_of_month" : 31,
			"end_month" : 12,
			"end_year" : 2009.0,
			"use_weather_file_daylight_saving_period" : "No",
			"use_weather_file_holidays_and_special_days" : "No",
			"use_weather_file_rain_indicators" : "Yes",
			"use_weather_file_snow_indicators" : "Yes"
		}
	},
	"RunPeriodControl:SpecialDays" : 
	{
		"Christmas Day" : 
		{
			"start_date" : "12/25"
		},
		"Columbus Day" : 
		{
			"start_date" : "2nd Monday in October"
		},
		"Independence Day" : 
		{
			"start_date" : "7/4"
		},
		"Labor Day" : 
		{
			"start_date" : "1st Monday in September"
		},
		"Martin Luther King Day" : 
		{
			"start_date" : "3rd Monday in January"
		},
		"Memorial Day" : 
		{
			"start_date" : "Last Monday in May"
		},
		"New Year's Day" : 
		{
			"start_date" : "1/1"
		},
		"Presidents Day" : 
		{
			"start_date" : "3rd Monday in February"
		},
		"Thanksgiving Day" : 
		{
			"start_date" : "4th Thursday in November"
		},
		"Veterans Day" : 
		{
			"start_date" : "11/11"
		}
	},
	"Schedule:Compact" : 
	{
		"Core_ZN Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Core_ZN Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_ZN_1 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_ZN_1 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_ZN_2 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_ZN_2 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_ZN_3 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_ZN_3 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_ZN_4 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_ZN_4 Thermal Zone Thermostat Schedule Type Limits"
		}
	},
	"Schedule:Constant" : 
	{
		"Always Off Discrete" : 
		{
			"hourly_value" : 0.0,
			"schedule_type_limits_name" : "On Off Limits"
		},
		"Always On Continuous" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "Fractional"
		},
		"Always On Discrete" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "On Off Limits"
		}
	},
	"Schedule:Day:Interval" : 
	{
		"AllOnHVACAvailDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Core_ZN People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Core_ZN Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"CyclingHVACAvailAll" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OffDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 23.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeHVACAvailSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHVACAvailSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHVACAvailWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 21.1111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeInfiltrationSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeInfiltrationSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeInfiltrationWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancySat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancySun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancyWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.11
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.23000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.12
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.089999999999999997
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.089999999999999997
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.040000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.38
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.39000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.46999999999999997
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.56999999999999995
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.54000000000000004
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.34000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.33000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.44
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.26000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.17000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OnDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"Perimeter_ZN_1 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_ZN_1 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_ZN_2 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_ZN_2 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_ZN_3 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_ZN_3 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_ZN_4 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_ZN_4 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"SHWFluidSysElec Supply Temp Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterHeaterElec Ambient Temperature Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 20.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterHeaterElec Setpoint Temp Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Apr" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 12.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Aug" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.2777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Dec" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 11.7222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Feb" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "02:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "03:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "04:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "05:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "06:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "07:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "08:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "09:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "10:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "11:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "12:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "13:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "14:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "15:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "16:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "17:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "18:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "19:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "20:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "21:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "22:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "23:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "24:00",
					"value_until_time" : 10.8333333333333
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Jan" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 10.7777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Jul" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.6666666666667
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Jun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Mar" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "02:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "03:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "04:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "05:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "06:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "07:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "08:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "12:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "15:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "16:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "17:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "18:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "21:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "23:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 11.5
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12May" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "02:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "03:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "04:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "05:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "06:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 12.6111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Nov" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Oct" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.7777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Sep" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 22.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{a328b1de-4e93-49d3-90ba-42b40897b17c}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 60.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		}
	},
	"Schedule:Week:Daily" : 
	{
		"AllOnHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "AllOnHVACAvailDay",
			"customday2_schedule_day_name" : "AllOnHVACAvailDay",
			"friday_schedule_day_name" : "AllOnHVACAvailDay",
			"holiday_schedule_day_name" : "AllOnHVACAvailDay",
			"monday_schedule_day_name" : "AllOnHVACAvailDay",
			"saturday_schedule_day_name" : "AllOnHVACAvailDay",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "AllOnHVACAvailDay",
			"thursday_schedule_day_name" : "AllOnHVACAvailDay",
			"tuesday_schedule_day_name" : "AllOnHVACAvailDay",
			"wednesday_schedule_day_name" : "AllOnHVACAvailDay",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"Core_ZN People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"customday2_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"friday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"holiday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"monday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"saturday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"sunday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"thursday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Core_ZN People Activity Level Default Day"
		},
		"Core_ZN Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day"
		},
		"CyclingHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "CyclingHVACAvailAll",
			"customday2_schedule_day_name" : "CyclingHVACAvailAll",
			"friday_schedule_day_name" : "CyclingHVACAvailAll",
			"holiday_schedule_day_name" : "CyclingHVACAvailAll",
			"monday_schedule_day_name" : "CyclingHVACAvailAll",
			"saturday_schedule_day_name" : "CyclingHVACAvailAll",
			"summerdesignday_schedule_day_name" : "CyclingHVACAvailAll",
			"sunday_schedule_day_name" : "CyclingHVACAvailAll",
			"thursday_schedule_day_name" : "CyclingHVACAvailAll",
			"tuesday_schedule_day_name" : "CyclingHVACAvailAll",
			"wednesday_schedule_day_name" : "CyclingHVACAvailAll",
			"winterdesignday_schedule_day_name" : "CyclingHVACAvailAll"
		},
		"OfficeClgSetptWk" : 
		{
			"customday1_schedule_day_name" : "OfficeClgSetptSun",
			"customday2_schedule_day_name" : "OfficeClgSetptSun",
			"friday_schedule_day_name" : "OfficeClgSetptWD",
			"holiday_schedule_day_name" : "OfficeClgSetptSun",
			"monday_schedule_day_name" : "OfficeClgSetptWD",
			"saturday_schedule_day_name" : "OfficeClgSetptSat",
			"summerdesignday_schedule_day_name" : "OfficeClgSetptWD",
			"sunday_schedule_day_name" : "OfficeClgSetptSun",
			"thursday_schedule_day_name" : "OfficeClgSetptWD",
			"tuesday_schedule_day_name" : "OfficeClgSetptWD",
			"wednesday_schedule_day_name" : "OfficeClgSetptWD",
			"winterdesignday_schedule_day_name" : "OfficeClgSetptWD"
		},
		"OfficeGasEquipWk" : 
		{
			"customday1_schedule_day_name" : "OfficeGasEquipSun",
			"customday2_schedule_day_name" : "OfficeGasEquipSun",
			"friday_schedule_day_name" : "OfficeGasEquipWD",
			"holiday_schedule_day_name" : "OfficeGasEquipSun",
			"monday_schedule_day_name" : "OfficeGasEquipWD",
			"saturday_schedule_day_name" : "OfficeGasEquipSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeGasEquipSun",
			"thursday_schedule_day_name" : "OfficeGasEquipWD",
			"tuesday_schedule_day_name" : "OfficeGasEquipWD",
			"wednesday_schedule_day_name" : "OfficeGasEquipWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "OfficeHVACAvailSun",
			"customday2_schedule_day_name" : "OfficeHVACAvailSun",
			"friday_schedule_day_name" : "OfficeHVACAvailWD",
			"holiday_schedule_day_name" : "OfficeHVACAvailSun",
			"monday_schedule_day_name" : "OfficeHVACAvailWD",
			"saturday_schedule_day_name" : "OfficeHVACAvailSat",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "OfficeHVACAvailSun",
			"thursday_schedule_day_name" : "OfficeHVACAvailWD",
			"tuesday_schedule_day_name" : "OfficeHVACAvailWD",
			"wednesday_schedule_day_name" : "OfficeHVACAvailWD",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"OfficeHtgSetptWk" : 
		{
			"customday1_schedule_day_name" : "OfficeHtgSetptSun",
			"customday2_schedule_day_name" : "OfficeHtgSetptSun",
			"friday_schedule_day_name" : "OfficeHtgSetptWD",
			"holiday_schedule_day_name" : "OfficeHtgSetptSun",
			"monday_schedule_day_name" : "OfficeHtgSetptWD",
			"saturday_schedule_day_name" : "OfficeHtgSetptSat",
			"summerdesignday_schedule_day_name" : "OfficeHtgSetptWD",
			"sunday_schedule_day_name" : "OfficeHtgSetptSun",
			"thursday_schedule_day_name" : "OfficeHtgSetptWD",
			"tuesday_schedule_day_name" : "OfficeHtgSetptWD",
			"wednesday_schedule_day_name" : "OfficeHtgSetptWD",
			"winterdesignday_schedule_day_name" : "OfficeHtgSetptWD"
		},
		"OfficeInfiltrationWk" : 
		{
			"customday1_schedule_day_name" : "OfficeInfiltrationSun",
			"customday2_schedule_day_name" : "OfficeInfiltrationSun",
			"friday_schedule_day_name" : "OfficeInfiltrationWD",
			"holiday_schedule_day_name" : "OfficeInfiltrationSun",
			"monday_schedule_day_name" : "OfficeInfiltrationWD",
			"saturday_schedule_day_name" : "OfficeInfiltrationSat",
			"summerdesignday_schedule_day_name" : "OfficeInfiltrationWD",
			"sunday_schedule_day_name" : "OfficeInfiltrationSun",
			"thursday_schedule_day_name" : "OfficeInfiltrationWD",
			"tuesday_schedule_day_name" : "OfficeInfiltrationWD",
			"wednesday_schedule_day_name" : "OfficeInfiltrationWD",
			"winterdesignday_schedule_day_name" : "OfficeInfiltrationWD"
		},
		"OfficeLightsWk" : 
		{
			"customday1_schedule_day_name" : "OfficeLightsSun",
			"customday2_schedule_day_name" : "OfficeLightsSun",
			"friday_schedule_day_name" : "OfficeLightsWD",
			"holiday_schedule_day_name" : "OfficeLightsSun",
			"monday_schedule_day_name" : "OfficeLightsWD",
			"saturday_schedule_day_name" : "OfficeLightsSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeLightsSun",
			"thursday_schedule_day_name" : "OfficeLightsWD",
			"tuesday_schedule_day_name" : "OfficeLightsWD",
			"wednesday_schedule_day_name" : "OfficeLightsWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeOccupancyWk" : 
		{
			"customday1_schedule_day_name" : "OfficeOccupancySun",
			"customday2_schedule_day_name" : "OfficeOccupancySun",
			"friday_schedule_day_name" : "OfficeOccupancyWD",
			"holiday_schedule_day_name" : "OfficeOccupancySun",
			"monday_schedule_day_name" : "OfficeOccupancyWD",
			"saturday_schedule_day_name" : "OfficeOccupancySat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeOccupancySun",
			"thursday_schedule_day_name" : "OfficeOccupancyWD",
			"tuesday_schedule_day_name" : "OfficeOccupancyWD",
			"wednesday_schedule_day_name" : "OfficeOccupancyWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeReceptacleWk" : 
		{
			"customday1_schedule_day_name" : "OfficeReceptacleSun",
			"customday2_schedule_day_name" : "OfficeReceptacleSun",
			"friday_schedule_day_name" : "OfficeReceptacleWD",
			"holiday_schedule_day_name" : "OfficeReceptacleSun",
			"monday_schedule_day_name" : "OfficeReceptacleWD",
			"saturday_schedule_day_name" : "OfficeReceptacleSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeReceptacleSun",
			"thursday_schedule_day_name" : "OfficeReceptacleWD",
			"tuesday_schedule_day_name" : "OfficeReceptacleWD",
			"wednesday_schedule_day_name" : "OfficeReceptacleWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeServiceHotWaterWk" : 
		{
			"customday1_schedule_day_name" : "OfficeServiceHotWaterSun",
			"customday2_schedule_day_name" : "OfficeServiceHotWaterSun",
			"friday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"holiday_schedule_day_name" : "OfficeServiceHotWaterSun",
			"monday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"saturday_schedule_day_name" : "OfficeServiceHotWaterSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeServiceHotWaterSun",
			"thursday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"tuesday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"wednesday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OnWk" : 
		{
			"customday1_schedule_day_name" : "OnDay",
			"customday2_schedule_day_name" : "OnDay",
			"friday_schedule_day_name" : "OnDay",
			"holiday_schedule_day_name" : "OnDay",
			"monday_schedule_day_name" : "OnDay",
			"saturday_schedule_day_name" : "OnDay",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OnDay",
			"thursday_schedule_day_name" : "OnDay",
			"tuesday_schedule_day_name" : "OnDay",
			"wednesday_schedule_day_name" : "OnDay",
			"winterdesignday_schedule_day_name" : "OnDay"
		},
		"Perimeter_ZN_1 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day"
		},
		"Perimeter_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day"
		},
		"Perimeter_ZN_2 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day"
		},
		"Perimeter_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day"
		},
		"Perimeter_ZN_3 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day"
		},
		"Perimeter_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day"
		},
		"Perimeter_ZN_4 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day"
		},
		"Perimeter_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day"
		},
		"SHWFluidSysElec Supply Temp Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"customday2_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"friday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"holiday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"monday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"saturday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"sunday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"thursday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"tuesday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"wednesday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule"
		},
		"WaterHeaterElec Ambient Temperature Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"customday2_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"friday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"holiday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"monday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"saturday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"summerdesignday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"sunday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"thursday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"tuesday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"wednesday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"winterdesignday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule"
		},
		"WaterHeaterElec Setpoint Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"customday2_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"friday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"holiday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"monday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"saturday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"summerdesignday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"sunday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"thursday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"tuesday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"wednesday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"winterdesignday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule"
		},
		"WaterMainCZ12AprWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Apr",
			"customday2_schedule_day_name" : "WaterMainCZ12Apr",
			"friday_schedule_day_name" : "WaterMainCZ12Apr",
			"holiday_schedule_day_name" : "WaterMainCZ12Apr",
			"monday_schedule_day_name" : "WaterMainCZ12Apr",
			"saturday_schedule_day_name" : "WaterMainCZ12Apr",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Apr",
			"sunday_schedule_day_name" : "WaterMainCZ12Apr",
			"thursday_schedule_day_name" : "WaterMainCZ12Apr",
			"tuesday_schedule_day_name" : "WaterMainCZ12Apr",
			"wednesday_schedule_day_name" : "WaterMainCZ12Apr",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Apr"
		},
		"WaterMainCZ12AugWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Aug",
			"customday2_schedule_day_name" : "WaterMainCZ12Aug",
			"friday_schedule_day_name" : "WaterMainCZ12Aug",
			"holiday_schedule_day_name" : "WaterMainCZ12Aug",
			"monday_schedule_day_name" : "WaterMainCZ12Aug",
			"saturday_schedule_day_name" : "WaterMainCZ12Aug",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Aug",
			"sunday_schedule_day_name" : "WaterMainCZ12Aug",
			"thursday_schedule_day_name" : "WaterMainCZ12Aug",
			"tuesday_schedule_day_name" : "WaterMainCZ12Aug",
			"wednesday_schedule_day_name" : "WaterMainCZ12Aug",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Aug"
		},
		"WaterMainCZ12DecWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Dec",
			"customday2_schedule_day_name" : "WaterMainCZ12Dec",
			"friday_schedule_day_name" : "WaterMainCZ12Dec",
			"holiday_schedule_day_name" : "WaterMainCZ12Dec",
			"monday_schedule_day_name" : "WaterMainCZ12Dec",
			"saturday_schedule_day_name" : "WaterMainCZ12Dec",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Dec",
			"sunday_schedule_day_name" : "WaterMainCZ12Dec",
			"thursday_schedule_day_name" : "WaterMainCZ12Dec",
			"tuesday_schedule_day_name" : "WaterMainCZ12Dec",
			"wednesday_schedule_day_name" : "WaterMainCZ12Dec",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Dec"
		},
		"WaterMainCZ12FebWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Feb",
			"customday2_schedule_day_name" : "WaterMainCZ12Feb",
			"friday_schedule_day_name" : "WaterMainCZ12Feb",
			"holiday_schedule_day_name" : "WaterMainCZ12Feb",
			"monday_schedule_day_name" : "WaterMainCZ12Feb",
			"saturday_schedule_day_name" : "WaterMainCZ12Feb",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Feb",
			"sunday_schedule_day_name" : "WaterMainCZ12Feb",
			"thursday_schedule_day_name" : "WaterMainCZ12Feb",
			"tuesday_schedule_day_name" : "WaterMainCZ12Feb",
			"wednesday_schedule_day_name" : "WaterMainCZ12Feb",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Feb"
		},
		"WaterMainCZ12JanWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Jan",
			"customday2_schedule_day_name" : "WaterMainCZ12Jan",
			"friday_schedule_day_name" : "WaterMainCZ12Jan",
			"holiday_schedule_day_name" : "WaterMainCZ12Jan",
			"monday_schedule_day_name" : "WaterMainCZ12Jan",
			"saturday_schedule_day_name" : "WaterMainCZ12Jan",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Jan",
			"sunday_schedule_day_name" : "WaterMainCZ12Jan",
			"thursday_schedule_day_name" : "WaterMainCZ12Jan",
			"tuesday_schedule_day_name" : "WaterMainCZ12Jan",
			"wednesday_schedule_day_name" : "WaterMainCZ12Jan",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Jan"
		},
		"WaterMainCZ12JulWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Jul",
			"customday2_schedule_day_name" : "WaterMainCZ12Jul",
			"friday_schedule_day_name" : "WaterMainCZ12Jul",
			"holiday_schedule_day_name" : "WaterMainCZ12Jul",
			"monday_schedule_day_name" : "WaterMainCZ12Jul",
			"saturday_schedule_day_name" : "WaterMainCZ12Jul",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Jul",
			"sunday_schedule_day_name" : "WaterMainCZ12Jul",
			"thursday_schedule_day_name" : "WaterMainCZ12Jul",
			"tuesday_schedule_day_name" : "WaterMainCZ12Jul",
			"wednesday_schedule_day_name" : "WaterMainCZ12Jul",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Jul"
		},
		"WaterMainCZ12JunWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Jun",
			"customday2_schedule_day_name" : "WaterMainCZ12Jun",
			"friday_schedule_day_name" : "WaterMainCZ12Jun",
			"holiday_schedule_day_name" : "WaterMainCZ12Jun",
			"monday_schedule_day_name" : "WaterMainCZ12Jun",
			"saturday_schedule_day_name" : "WaterMainCZ12Jun",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Jun",
			"sunday_schedule_day_name" : "WaterMainCZ12Jun",
			"thursday_schedule_day_name" : "WaterMainCZ12Jun",
			"tuesday_schedule_day_name" : "WaterMainCZ12Jun",
			"wednesday_schedule_day_name" : "WaterMainCZ12Jun",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Jun"
		},
		"WaterMainCZ12MarWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Mar",
			"customday2_schedule_day_name" : "WaterMainCZ12Mar",
			"friday_schedule_day_name" : "WaterMainCZ12Mar",
			"holiday_schedule_day_name" : "WaterMainCZ12Mar",
			"monday_schedule_day_name" : "WaterMainCZ12Mar",
			"saturday_schedule_day_name" : "WaterMainCZ12Mar",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Mar",
			"sunday_schedule_day_name" : "WaterMainCZ12Mar",
			"thursday_schedule_day_name" : "WaterMainCZ12Mar",
			"tuesday_schedule_day_name" : "WaterMainCZ12Mar",
			"wednesday_schedule_day_name" : "WaterMainCZ12Mar",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Mar"
		},
		"WaterMainCZ12MayWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12May",
			"customday2_schedule_day_name" : "WaterMainCZ12May",
			"friday_schedule_day_name" : "WaterMainCZ12May",
			"holiday_schedule_day_name" : "WaterMainCZ12May",
			"monday_schedule_day_name" : "WaterMainCZ12May",
			"saturday_schedule_day_name" : "WaterMainCZ12May",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12May",
			"sunday_schedule_day_name" : "WaterMainCZ12May",
			"thursday_schedule_day_name" : "WaterMainCZ12May",
			"tuesday_schedule_day_name" : "WaterMainCZ12May",
			"wednesday_schedule_day_name" : "WaterMainCZ12May",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12May"
		},
		"WaterMainCZ12NovWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Nov",
			"customday2_schedule_day_name" : "WaterMainCZ12Nov",
			"friday_schedule_day_name" : "WaterMainCZ12Nov",
			"holiday_schedule_day_name" : "WaterMainCZ12Nov",
			"monday_schedule_day_name" : "WaterMainCZ12Nov",
			"saturday_schedule_day_name" : "WaterMainCZ12Nov",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Nov",
			"sunday_schedule_day_name" : "WaterMainCZ12Nov",
			"thursday_schedule_day_name" : "WaterMainCZ12Nov",
			"tuesday_schedule_day_name" : "WaterMainCZ12Nov",
			"wednesday_schedule_day_name" : "WaterMainCZ12Nov",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Nov"
		},
		"WaterMainCZ12OctWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Oct",
			"customday2_schedule_day_name" : "WaterMainCZ12Oct",
			"friday_schedule_day_name" : "WaterMainCZ12Oct",
			"holiday_schedule_day_name" : "WaterMainCZ12Oct",
			"monday_schedule_day_name" : "WaterMainCZ12Oct",
			"saturday_schedule_day_name" : "WaterMainCZ12Oct",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Oct",
			"sunday_schedule_day_name" : "WaterMainCZ12Oct",
			"thursday_schedule_day_name" : "WaterMainCZ12Oct",
			"tuesday_schedule_day_name" : "WaterMainCZ12Oct",
			"wednesday_schedule_day_name" : "WaterMainCZ12Oct",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Oct"
		},
		"WaterMainCZ12SepWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Sep",
			"customday2_schedule_day_name" : "WaterMainCZ12Sep",
			"friday_schedule_day_name" : "WaterMainCZ12Sep",
			"holiday_schedule_day_name" : "WaterMainCZ12Sep",
			"monday_schedule_day_name" : "WaterMainCZ12Sep",
			"saturday_schedule_day_name" : "WaterMainCZ12Sep",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Sep",
			"sunday_schedule_day_name" : "WaterMainCZ12Sep",
			"thursday_schedule_day_name" : "WaterMainCZ12Sep",
			"tuesday_schedule_day_name" : "WaterMainCZ12Sep",
			"wednesday_schedule_day_name" : "WaterMainCZ12Sep",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Sep"
		},
		"{058cf77f-fb86-4561-8440-0c2aa0a77137} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"customday2_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"friday_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"holiday_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"monday_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"saturday_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"summerdesignday_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"sunday_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"thursday_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"tuesday_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"wednesday_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}",
			"winterdesignday_schedule_day_name" : "{a328b1de-4e93-49d3-90ba-42b40897b17c}"
		},
		"{c517964f-b97d-4765-a3c9-6dd713119196} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"customday2_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"friday_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"holiday_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"monday_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"saturday_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"summerdesignday_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"sunday_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"thursday_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"tuesday_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"wednesday_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}",
			"winterdesignday_schedule_day_name" : "{1cb04eb9-c2a0-4054-8e17-6c156d112c3d}"
		}
	},
	"Schedule:Year" : 
	{
		"AllOnHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "AllOnHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Core_ZN People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Core_ZN People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Core_ZN Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Core_ZN Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"CyclingHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "CyclingHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeClgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeClgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeGasEquip" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeGasEquipWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeHtgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeHtgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeInfiltration" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeInfiltrationWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeLights" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeLightsWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeOccupancy" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeOccupancyWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeReceptacle" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeReceptacleWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeServiceHotWater" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeServiceHotWaterWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"On" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OnWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_1 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_1 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_1 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_2 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_2 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_2 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_3 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_3 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_3 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_4 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_4 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_4 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"SHWFluidSysElec Supply Temp Schedule" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SHWFluidSysElec Supply Temp Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterHeaterElec Ambient Temperature" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterHeaterElec Ambient Temperature Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterHeaterElec Setpoint Temp" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterHeaterElec Setpoint Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterMainCZ12" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 1,
					"schedule_week_name" : "WaterMainCZ12JanWk",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 28,
					"end_month" : 2,
					"schedule_week_name" : "WaterMainCZ12FebWk",
					"start_day" : 1,
					"start_month" : 2
				},
				{
					"end_day" : 31,
					"end_month" : 3,
					"schedule_week_name" : "WaterMainCZ12MarWk",
					"start_day" : 1,
					"start_month" : 3
				},
				{
					"end_day" : 30,
					"end_month" : 4,
					"schedule_week_name" : "WaterMainCZ12AprWk",
					"start_day" : 1,
					"start_month" : 4
				},
				{
					"end_day" : 31,
					"end_month" : 5,
					"schedule_week_name" : "WaterMainCZ12MayWk",
					"start_day" : 1,
					"start_month" : 5
				},
				{
					"end_day" : 30,
					"end_month" : 6,
					"schedule_week_name" : "WaterMainCZ12JunWk",
					"start_day" : 1,
					"start_month" : 6
				},
				{
					"end_day" : 31,
					"end_month" : 7,
					"schedule_week_name" : "WaterMainCZ12JulWk",
					"start_day" : 1,
					"start_month" : 7
				},
				{
					"end_day" : 31,
					"end_month" : 8,
					"schedule_week_name" : "WaterMainCZ12AugWk",
					"start_day" : 1,
					"start_month" : 8
				},
				{
					"end_day" : 30,
					"end_month" : 9,
					"schedule_week_name" : "WaterMainCZ12SepWk",
					"start_day" : 1,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 10,
					"schedule_week_name" : "WaterMainCZ12OctWk",
					"start_day" : 1,
					"start_month" : 10
				},
				{
					"end_day" : 30,
					"end_month" : 11,
					"schedule_week_name" : "WaterMainCZ12NovWk",
					"start_day" : 1,
					"start_month" : 11
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterMainCZ12DecWk",
					"start_day" : 1,
					"start_month" : 12
				}
			]
		},
		"{058cf77f-fb86-4561-8440-0c2aa0a77137}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{058cf77f-fb86-4561-8440-0c2aa0a77137} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"{c517964f-b97d-4765-a3c9-6dd713119196}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{c517964f-b97d-4765-a3c9-6dd713119196} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		}
	},
	"ScheduleTypeLimits" : 
	{
		"ActivityLevel" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "ActivityLevel"
		},
		"Core_ZN Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Fraction" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "Dimensionless",
			"upper_limit_value" : 1.0
		},
		"Fractional" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"On Off Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 1.0
		},
		"OnOff" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"unit_type" : "Availability",
			"upper_limit_value" : 1.0
		},
		"Perimeter_ZN_1 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_ZN_2 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_ZN_3 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_ZN_4 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Temperature" : 
		{
			"unit_type" : "Temperature"
		}
	},
	"SetpointManager:Scheduled" : 
	{
		"{21c64c16-5226-4ebb-8fe9-bb72b9f5ad83}" : 
		{
			"control_variable" : "Temperature",
			"schedule_name" : "SHWFluidSysElec Supply Temp Schedule",
			"setpoint_node_or_nodelist_name" : "SHWFluidSysElec Supply Mixer Outlet Node"
		}
	},
	"SimulationControl" : 
	{
		"SimulationControl 1" : 
		{
			"do_plant_sizing_calculation" : "Yes",
			"do_system_sizing_calculation" : "No",
			"do_zone_sizing_calculation" : "Yes",
			"run_simulation_for_sizing_periods" : "No",
			"run_simulation_for_weather_file_run_periods" : "Yes"
		}
	},
	"Site:Location" : 
	{
		"SACRAMENTO EXECUTIVE" : 
		{
			"elevation" : 4.5720000000000001,
			"latitude" : 38.579999999999998,
			"longitude" : -121.48999999999999,
			"time_zone" : -8.0
		}
	},
	"Site:WaterMainsTemperature" : 
	{
		"Site:WaterMainsTemperature 1" : 
		{
			"calculation_method" : "Schedule",
			"temperature_schedule_name" : "WaterMainCZ12"
		}
	},
	"Sizing:Parameters" : 
	{
		"Sizing:Parameters 1" : 
		{
			"cooling_sizing_factor" : 1.0,
			"heating_sizing_factor" : 1.0
		}
	},
	"Sizing:Plant" : 
	{
		"Sizing:Plant 1" : 
		{
			"coincident_sizing_factor_mode" : "None",
			"design_loop_exit_temperature" : 57.2222222222223,
			"loop_design_temperature_difference" : 44.4444444444444,
			"loop_type" : "Heating",
			"plant_or_condenser_loop_name" : "SHWFluidSysElec",
			"sizing_option" : "NonCoincident",
			"zone_timesteps_in_averaging_window" : 1
		}
	},
	"Sizing:Zone" : 
	{
		"Sizing:Zone 1" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Core_ZN Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Core_ZN Thermal Zone"
		},
		"Sizing:Zone 2" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Sizing:Zone 3" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Sizing:Zone 4" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Sizing:Zone 5" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"SizingPeriod:DesignDay" : 
	{
		"SACRAMENTO EXECUTIVE  August .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.34699999999999998,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4420000000000002,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 17.5,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 40.100000000000001,
			"month" : 8,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 21.199999999999999,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE  July .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.36299999999999999,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.407,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 17.699999999999999,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 40.100000000000001,
			"month" : 7,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 22.0,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE  June .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.36199999999999999,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4129999999999998,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 16.5,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 39.399999999999999,
			"month" : 6,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 21.600000000000001,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE  November .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.33100000000000002,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4860000000000002,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 11.300000000000001,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 25.399999999999999,
			"month" : 11,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 15.300000000000001,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE  October .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.34499999999999997,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4630000000000001,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 14.6,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 33.5,
			"month" : 10,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 18.199999999999999,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE  September .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.35099999999999998,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4369999999999998,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 16.800000000000001,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 37.899999999999999,
			"month" : 9,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 19.800000000000001,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE Ann Htg 99.6ondns DB" : 
		{
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 0.0,
			"day_of_month" : 21,
			"day_type" : "WinterDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : -0.29999999999999999,
			"month" : 12,
			"rain_indicator" : "No",
			"sky_clearness" : 0.0,
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAEClearSky",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : -0.29999999999999999,
			"wind_direction" : 330.0,
			"wind_speed" : 2.2999999999999998
		}
	},
	"ThermostatSetpoint:DualSetpoint" : 
	{
		"Core_ZN Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_ZN_1 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_ZN_2 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_ZN_3 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_ZN_4 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		}
	},
	"Timestep" : 
	{
		"Timestep 1" : 
		{
			"number_of_timesteps_per_hour" : 4
		}
	},
	"Version" : 
	{
		"Version 1" : 
		{
			"version_identifier" : "25.1"
		}
	},
	"WaterHeater:Mixed" : 
	{
		"WaterHeaterElec" : 
		{
			"ambient_temperature_indicator" : "Schedule",
			"ambient_temperature_schedule_name" : "WaterHeaterElec Ambient Temperature",
			"deadband_temperature_difference" : 2.0,
			"end_use_subcategory" : "General",
			"heater_control_type" : "Cycle",
			"heater_fuel_type" : "Electricity",
			"heater_ignition_delay" : 0.0,
			"heater_ignition_minimum_flow_rate" : 0.0,
			"heater_maximum_capacity" : 8741.4015029198508,
			"heater_thermal_efficiency" : 0.98999999999999999,
			"indirect_water_heating_recovery_time" : 1.5,
			"maximum_temperature_limit" : 82.219999999999999,
			"off_cycle_loss_coefficient_to_ambient_temperature" : 0.69983952500000002,
			"off_cycle_loss_fraction_to_zone" : 1.0,
			"off_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"off_cycle_parasitic_fuel_type" : "NaturalGas",
			"off_cycle_parasitic_heat_fraction_to_tank" : 0.80000000000000004,
			"on_cycle_loss_coefficient_to_ambient_temperature" : 0.69983952500000002,
			"on_cycle_loss_fraction_to_zone" : 1.0,
			"on_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"on_cycle_parasitic_fuel_type" : "NaturalGas",
			"on_cycle_parasitic_heat_fraction_to_tank" : 0.0,
			"setpoint_temperature_schedule_name" : "WaterHeaterElec Setpoint Temp",
			"source_side_design_flow_rate" : "Autosize",
			"source_side_effectiveness" : 1.0,
			"source_side_flow_control_mode" : "IndirectHeatPrimarySetpoint",
			"tank_volume" : 0.11356235351909599,
			"use_side_design_flow_rate" : "Autosize",
			"use_side_effectiveness" : 1.0,
			"use_side_inlet_node_name" : "SHWFluidSysElec Supply Splitter Outlet Node 1",
			"use_side_outlet_node_name" : "WaterHeaterElec Supply Outlet Node"
		}
	},
	"WaterHeater:Sizing" : 
	{
		"WaterHeater:Sizing 1" : 
		{
			"design_mode" : "PeakDraw",
			"nominal_tank_volume_for_autosizing_plant_connections" : 1.0,
			"time_for_tank_recovery" : 0.0,
			"time_storage_can_meet_peak_draw" : 0.53850299999999995,
			"waterheater_name" : "WaterHeaterElec"
		}
	},
	"WaterUse:Connections" : 
	{
		"Core_ZN Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Core_ZN Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 5",
			"outlet_node_name" : "Core_ZN Water Use Connection Outlet Node"
		},
		"Perimeter_ZN_1 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_ZN_1 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 1",
			"outlet_node_name" : "Perimeter_ZN_1 Water Use Connection Outlet Node"
		},
		"Perimeter_ZN_2 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_ZN_2 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 2",
			"outlet_node_name" : "Perimeter_ZN_2 Water Use Connection Outlet Node"
		},
		"Perimeter_ZN_3 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_ZN_3 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 3",
			"outlet_node_name" : "Perimeter_ZN_3 Water Use Connection Outlet Node"
		},
		"Perimeter_ZN_4 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_ZN_4 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 4",
			"outlet_node_name" : "Perimeter_ZN_4 Water Use Connection Outlet Node"
		}
	},
	"WaterUse:Equipment" : 
	{
		"Core_ZN Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.5244799606992599e-06,
			"target_temperature_schedule_name" : "Core_ZN Target SHW Temp"
		},
		"Perimeter_ZN_1 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.1556546725478e-06,
			"target_temperature_schedule_name" : "Perimeter_ZN_1 Target SHW Temp"
		},
		"Perimeter_ZN_2 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 6.8554858910967299e-07,
			"target_temperature_schedule_name" : "Perimeter_ZN_2 Target SHW Temp"
		},
		"Perimeter_ZN_3 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.1556546725478e-06,
			"target_temperature_schedule_name" : "Perimeter_ZN_3 Target SHW Temp"
		},
		"Perimeter_ZN_4 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 6.8554858910967299e-07,
			"target_temperature_schedule_name" : "Perimeter_ZN_4 Target SHW Temp"
		}
	},
	"WindowMaterial:SimpleGlazingSystem" : 
	{
		"Base_AllCZ_FixedWindowU34 Material" : 
		{
			"solar_heat_gain_coefficient" : 0.22,
			"u_factor" : 1.93060953597858,
			"visible_transmittance" : 0.41999999999999998
		},
		"Glazed Door Material" : 
		{
			"solar_heat_gain_coefficient" : 0.23000000000000001,
			"u_factor" : 2.5552185035010599,
			"visible_transmittance" : 0.17000000000000001
		}
	},
	"Zone" : 
	{
		"Attic Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Core_ZN Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_ZN_1 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_ZN_2 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_ZN_3 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_ZN_4 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		}
	},
	"ZoneControl:Thermostat" : 
	{
		"Core_ZN Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Core_ZN Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Core_ZN Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_ZN_1 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_ZN_1 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_ZN_2 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_ZN_2 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_ZN_3 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_ZN_3 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_ZN_4 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_ZN_4 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"ZoneHVAC:EquipmentConnections" : 
	{
		"ZoneHVAC:EquipmentConnections 1" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Core_ZN Thermal Zone Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Core_ZN Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Core_ZN Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Core_ZN Thermal Zone Equipment List",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"ZoneHVAC:EquipmentConnections 2" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Perimeter_ZN_1 Thermal Zone Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_ZN_1 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_ZN_1 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_ZN_1 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"ZoneHVAC:EquipmentConnections 3" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Perimeter_ZN_2 Thermal Zone Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_ZN_2 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_ZN_2 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_ZN_2 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"ZoneHVAC:EquipmentConnections 4" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Perimeter_ZN_3 Thermal Zone Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_ZN_3 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_ZN_3 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_ZN_3 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"ZoneHVAC:EquipmentConnections 5" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Perimeter_ZN_4 Thermal Zone Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_ZN_4 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_ZN_4 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_ZN_4 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"ZoneHVAC:EquipmentList" : 
	{
		"Core_ZN Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "Core TrimSys",
					"zone_equipment_object_type" : "ZoneHVAC:PackagedTerminalHeatPump"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_ZN_1 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "Perim1 TrimSys",
					"zone_equipment_object_type" : "ZoneHVAC:PackagedTerminalHeatPump"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_ZN_2 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "Perim2 TrimSys",
					"zone_equipment_object_type" : "ZoneHVAC:PackagedTerminalHeatPump"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_ZN_3 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "Perim3 TrimSys",
					"zone_equipment_object_type" : "ZoneHVAC:PackagedTerminalHeatPump"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_ZN_4 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "Perim4 TrimSys",
					"zone_equipment_object_type" : "ZoneHVAC:PackagedTerminalHeatPump"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		}
	},
	"ZoneHVAC:PackagedTerminalHeatPump" : 
	{
		"Core TrimSys" : 
		{
			"air_inlet_node_name" : "Core TrimSys Inlet Node",
			"air_outlet_node_name" : "Core TrimSys Outlet Node",
			"availability_schedule_name" : "AllOnHVACAvail",
			"cooling_coil_name" : "Core TrimClgCoil",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"cooling_convergence_tolerance" : 0.001,
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.7079211648,
			"fan_placement" : "DrawThrough",
			"heating_coil_name" : "Core TrimHtgCoil",
			"heating_coil_object_type" : "Coil:Heating:DX:SingleSpeed",
			"heating_convergence_tolerance" : 0.001,
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.7079211648,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : -45.5555555555555,
			"maximum_supply_air_temperature_from_supplemental_heater" : 35.000000000000099,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"no_load_supply_air_flow_rate" : 0.7079211648,
			"no_load_supply_air_flow_rate_control_set_to_low_speed" : "Yes",
			"supplemental_heating_coil_name" : "HPSupp-Dummy CoilHtg",
			"supplemental_heating_coil_object_type" : "Coil:Heating:Electric",
			"supply_air_fan_name" : "Core TrimSysFan",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail"
		},
		"Perim1 TrimSys" : 
		{
			"air_inlet_node_name" : "Perim1 TrimSys Inlet Node",
			"air_outlet_node_name" : "Perim1 TrimSys Outlet Node",
			"availability_schedule_name" : "AllOnHVACAvail",
			"cooling_coil_name" : "Perim1 TrimClgCoil",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"cooling_convergence_tolerance" : 0.001,
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.7079211648,
			"fan_placement" : "DrawThrough",
			"heating_coil_name" : "Perim1 TrimHtgCoil",
			"heating_coil_object_type" : "Coil:Heating:DX:SingleSpeed",
			"heating_convergence_tolerance" : 0.001,
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.7079211648,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : -45.5555555555555,
			"maximum_supply_air_temperature_from_supplemental_heater" : 35.000000000000099,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"no_load_supply_air_flow_rate" : 0.7079211648,
			"no_load_supply_air_flow_rate_control_set_to_low_speed" : "Yes",
			"supplemental_heating_coil_name" : "HPSupp-Dummy CoilHtg-2",
			"supplemental_heating_coil_object_type" : "Coil:Heating:Electric",
			"supply_air_fan_name" : "Perim1 TrimSysFan",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail"
		},
		"Perim2 TrimSys" : 
		{
			"air_inlet_node_name" : "Perim2 TrimSys Inlet Node",
			"air_outlet_node_name" : "Perim2 TrimSys Outlet Node",
			"availability_schedule_name" : "AllOnHVACAvail",
			"cooling_coil_name" : "Perim2 TrimClgCoil",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"cooling_convergence_tolerance" : 0.001,
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.7079211648,
			"fan_placement" : "DrawThrough",
			"heating_coil_name" : "Perim2 TrimHtgCoil",
			"heating_coil_object_type" : "Coil:Heating:DX:SingleSpeed",
			"heating_convergence_tolerance" : 0.001,
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.7079211648,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : -45.5555555555555,
			"maximum_supply_air_temperature_from_supplemental_heater" : 35.000000000000099,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"no_load_supply_air_flow_rate" : 0.7079211648,
			"no_load_supply_air_flow_rate_control_set_to_low_speed" : "Yes",
			"supplemental_heating_coil_name" : "HPSupp-Dummy CoilHtg-3",
			"supplemental_heating_coil_object_type" : "Coil:Heating:Electric",
			"supply_air_fan_name" : "Perim2 TrimSysFan",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail"
		},
		"Perim3 TrimSys" : 
		{
			"air_inlet_node_name" : "Perim3 TrimSys Inlet Node",
			"air_outlet_node_name" : "Perim3 TrimSys Outlet Node",
			"availability_schedule_name" : "AllOnHVACAvail",
			"cooling_coil_name" : "Perim3 TrimClgCoil",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"cooling_convergence_tolerance" : 0.001,
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.7079211648,
			"fan_placement" : "DrawThrough",
			"heating_coil_name" : "Perim3 TrimHtgCoil",
			"heating_coil_object_type" : "Coil:Heating:DX:SingleSpeed",
			"heating_convergence_tolerance" : 0.001,
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.7079211648,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : -45.5555555555555,
			"maximum_supply_air_temperature_from_supplemental_heater" : 35.000000000000099,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"no_load_supply_air_flow_rate" : 0.7079211648,
			"no_load_supply_air_flow_rate_control_set_to_low_speed" : "Yes",
			"supplemental_heating_coil_name" : "HPSupp-Dummy CoilHtg-4",
			"supplemental_heating_coil_object_type" : "Coil:Heating:Electric",
			"supply_air_fan_name" : "Perim3 TrimSysFan",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail"
		},
		"Perim4 TrimSys" : 
		{
			"air_inlet_node_name" : "Perim4 TrimSys Inlet Node",
			"air_outlet_node_name" : "Perim4 TrimSys Outlet Node",
			"availability_schedule_name" : "AllOnHVACAvail",
			"cooling_coil_name" : "Perim4 TrimClgCoil",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"cooling_convergence_tolerance" : 0.001,
			"cooling_outdoor_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate" : 0.7079211648,
			"fan_placement" : "DrawThrough",
			"heating_coil_name" : "Perim4 TrimHtgCoil",
			"heating_coil_object_type" : "Coil:Heating:DX:SingleSpeed",
			"heating_convergence_tolerance" : 0.001,
			"heating_outdoor_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate" : 0.7079211648,
			"maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation" : -45.5555555555555,
			"maximum_supply_air_temperature_from_supplemental_heater" : 35.000000000000099,
			"no_load_outdoor_air_flow_rate" : 0.0,
			"no_load_supply_air_flow_rate" : 0.7079211648,
			"no_load_supply_air_flow_rate_control_set_to_low_speed" : "Yes",
			"supplemental_heating_coil_name" : "HPSupp-Dummy CoilHtg-5",
			"supplemental_heating_coil_object_type" : "Coil:Heating:Electric",
			"supply_air_fan_name" : "Perim4 TrimSysFan",
			"supply_air_fan_object_type" : "Fan:OnOff",
			"supply_air_fan_operating_mode_schedule_name" : "CyclingHVACAvail"
		}
	},
	"ZoneInfiltration:DesignFlowRate" : 
	{
		"Attic Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001877568,
			"schedule_name" : "On",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Attic Thermal Zone"
		},
		"Core_ZN Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001877568,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001877568,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001877568,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001877568,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001877568,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"ZoneVentilation:DesignFlowRate" : 
	{
		"Perimeter_ZN_1 Thermal Zone Operable Window Ventilation" : 
		{
			"air_changes_per_hour" : 0.0,
			"constant_term_coefficient" : 1.0,
			"delta_temperature" : -100.0,
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.086448972908160004,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"fan_pressure_rise" : 0.0,
			"fan_total_efficiency" : 1.0,
			"flow_rate_per_floor_area" : 0.0,
			"flow_rate_per_person" : 0.0,
			"maximum_indoor_temperature" : 100.0,
			"maximum_outdoor_temperature" : 32.2222222222223,
			"maximum_wind_speed" : 40.0,
			"minimum_indoor_temperature" : -100.0,
			"minimum_outdoor_temperature" : 10.000000000000099,
			"schedule_name" : "AllOnHVACAvail",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.0,
			"ventilation_type" : "Intake",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_1 Thermal Zone"
		}
	}
}
