{
	"AirLoopHVAC" : 
	{
		"BaseAirSys7or3b" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
			"branch_list_name" : "BaseAirSys7or3b Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-2" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
			"branch_list_name" : "BaseAirSys7or3b-2 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-2 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-2 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-2 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-3" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2",
			"branch_list_name" : "BaseAirSys7or3b-3 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-3 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-3 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-3 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-4" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 3",
			"branch_list_name" : "BaseAirSys7or3b-4 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-4 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-4 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-4 Supply Outlet Nodes"
		},
		"BaseAirSys7or3b-5" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 4",
			"branch_list_name" : "BaseAirSys7or3b-5 Supply Branches",
			"demand_side_inlet_node_names" : "BaseAirSys7or3b-5 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BaseAirSys7or3b-5 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BaseAirSys7or3b-5 Supply Outlet Nodes"
		}
	},
	"AirLoopHVAC:ControllerList" : 
	{
		"BaseSys7or3b OACtrl OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-2 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-2",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-3 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-3",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-4 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-4",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"BaseSys7or3b OACtrl-5 OA System Controller List" : 
		{
			"controller_1_name" : "BaseSys7or3b OACtrl-5",
			"controller_1_object_type" : "Controller:OutdoorAir"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem" : 
	{
		"BaseSys7or3b OACtrl OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-2 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-2 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-2 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-3 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-3 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-3 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-4 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-4 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-4 OA System Equipment List"
		},
		"BaseSys7or3b OACtrl-5 OA System" : 
		{
			"controller_list_name" : "BaseSys7or3b OACtrl-5 OA System Controller List",
			"outdoor_air_equipment_list_name" : "BaseSys7or3b OACtrl-5 OA System Equipment List"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem:EquipmentList" : 
	{
		"BaseSys7or3b OACtrl OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-2 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-3 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-4 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"BaseSys7or3b OACtrl-5 OA System Equipment List" : 
		{
			"component_1_name" : "BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		}
	},
	"AirLoopHVAC:ReturnPath" : 
	{
		"BaseAirSys7or3b Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-2 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-2 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-2 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-3 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-3 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-3 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-4 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-4 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-4 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-5 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-5 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BaseAirSys7or3b-5 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:SupplyPath" : 
	{
		"BaseAirSys7or3b BaseAirSys7or3b Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-2 BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-2 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-3 BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-3 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-4 BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-4 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node"
		},
		"BaseAirSys7or3b-5 BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BaseAirSys7or3b-5 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node"
		}
	},
	"AirLoopHVAC:ZoneMixer" : 
	{
		"BaseAirSys7or3b Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Core_ZN Thermal Zone Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-2 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Perimeter_ZN_1 Thermal Zone Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-2 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-3 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Perimeter_ZN_2 Thermal Zone Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-3 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-4 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Perimeter_ZN_3 Thermal Zone Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-4 Zone Mixer Outlet Node"
		},
		"BaseAirSys7or3b-5 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Perimeter_ZN_4 Thermal Zone Return Air Node"
				}
			],
			"outlet_node_name" : "BaseAirSys7or3b-5 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:ZoneSplitter" : 
	{
		"BaseAirSys7or3b Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-2 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-2 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-3 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-3 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-4 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-4 Zone Splitter Outlet Node 1"
				}
			]
		},
		"BaseAirSys7or3b-5 Zone Splitter" : 
		{
			"inlet_node_name" : "BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BaseAirSys7or3b-5 Zone Splitter Outlet Node 1"
				}
			]
		}
	},
	"AirTerminal:SingleDuct:VAV:NoReheat" : 
	{
		"BaseVAVNoReheatTrmlUnit" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.114039020437632,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-2" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-2 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.086448972908160004,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-3" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-3 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.051282753072998399,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-4" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-4 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.086448972908160004,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"BaseVAVNoReheatTrmlUnit-5" : 
		{
			"air_inlet_node_name" : "BaseAirSys7or3b-5 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.051282753072998399,
			"maximum_air_flow_rate" : "Autosize",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		}
	},
	"AvailabilityManager:NightCycle" : 
	{
		"Availability Manager Night Cycle 1" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Core_ZN Thermal Zone",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 2" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Perimeter_ZN_1 Thermal Zone",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 3" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Perimeter_ZN_2 Thermal Zone",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 4" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Perimeter_ZN_3 Thermal Zone",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 5" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Perimeter_ZN_4 Thermal Zone",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		}
	},
	"AvailabilityManagerAssignmentList" : 
	{
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 1",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 1" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 2",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 2" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 3",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 3" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 4",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 4" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 5",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		}
	},
	"Branch" : 
	{
		"BaseAirSys7or3b Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
					"component_name" : "BaseSys7or3b SupFan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-2 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-2 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-2 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-2",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-2",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-3 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-3 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-3 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-3",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-3",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-4 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-4 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-4 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-4",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-4",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-5 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node",
					"component_name" : "BaseSys7or3b OACtrl-5 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
					"component_name" : "BaseSys7or3b CoilClg-5 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
					"component_name" : "BaseSys7or3b CoilHtg-5",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node"
				},
				{
					"component_inlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
					"component_name" : "BaseSys7or3b SupFan-5",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 1",
					"component_name" : "Perimeter_ZN_1 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_ZN_1 Water Use Connection Outlet Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 2",
					"component_name" : "Perimeter_ZN_2 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_ZN_2 Water Use Connection Outlet Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 3",
					"component_name" : "Perimeter_ZN_3 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_ZN_3 Water Use Connection Outlet Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 4",
					"component_name" : "Perimeter_ZN_4 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_ZN_4 Water Use Connection Outlet Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 5",
					"component_name" : "Core_ZN Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Core_ZN Water Use Connection Outlet Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node",
					"component_name" : "NonResBaseElecSHWSystem Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Demand Inlet Node",
					"component_name" : "NonResBaseElecSHWSystem Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "NonResBaseElecSHWSystem Demand Inlet Pipe Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Demand Outlet Pipe Node",
					"component_name" : "NonResBaseElecSHWSystem Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "NonResBaseElecSHWSystem Demand Mixer Outlet Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Supply Splitter Outlet Node 1",
					"component_name" : "NonResBaseElecWaterHeater",
					"component_object_type" : "WaterHeater:Mixed",
					"component_outlet_node_name" : "NonResBaseElecWaterHeater Supply Outlet Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Supply Inlet Node",
					"component_name" : "NonResBaseElecSHWSystem Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "NonResBaseElecSHWSystem Pump Outlet Node"
				}
			]
		},
		"NonResBaseElecSHWSystem Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "NonResBaseElecSHWSystem Supply Outlet Pipe Node",
					"component_name" : "NonResBaseElecSHWSystem Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "NonResBaseElecSHWSystem Supply Mixer Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"BaseAirSys7or3b Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-2 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-2 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-3 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-3 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-4 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-4 Main Branch"
				}
			]
		},
		"BaseAirSys7or3b-5 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BaseAirSys7or3b-5 Main Branch"
				}
			]
		},
		"NonResBaseElecSHWSystem Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "NonResBaseElecSHWSystem Demand Inlet Branch"
				},
				{
					"branch_name" : "NonResBaseElecSHWSystem Demand Branch 1"
				},
				{
					"branch_name" : "NonResBaseElecSHWSystem Demand Branch 2"
				},
				{
					"branch_name" : "NonResBaseElecSHWSystem Demand Branch 3"
				},
				{
					"branch_name" : "NonResBaseElecSHWSystem Demand Branch 4"
				},
				{
					"branch_name" : "NonResBaseElecSHWSystem Demand Branch 5"
				},
				{
					"branch_name" : "NonResBaseElecSHWSystem Demand Bypass Branch"
				},
				{
					"branch_name" : "NonResBaseElecSHWSystem Demand Outlet Branch"
				}
			]
		},
		"NonResBaseElecSHWSystem Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "NonResBaseElecSHWSystem Supply Inlet Branch"
				},
				{
					"branch_name" : "NonResBaseElecSHWSystem Supply Branch 1"
				},
				{
					"branch_name" : "NonResBaseElecSHWSystem Supply Outlet Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"Small Office" : 
		{
			"maximum_number_of_warmup_days" : 50,
			"north_axis" : 0.0,
			"solar_distribution" : "FullExterior",
			"terrain" : "Suburbs"
		}
	},
	"BuildingSurface:Detailed" : 
	{
		"Attic_floor_core" : 
		{
			"construction_name" : "TypicalPlenumFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_core Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_floor_core Reversed" : 
		{
			"construction_name" : "TypicalPlenumFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_core",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Attic_floor_perimeter_east" : 
		{
			"construction_name" : "TypicalPlenumFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_east Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_floor_perimeter_east Reversed" : 
		{
			"construction_name" : "TypicalPlenumFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_east",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Attic_floor_perimeter_north" : 
		{
			"construction_name" : "TypicalPlenumFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_north Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_floor_perimeter_north Reversed" : 
		{
			"construction_name" : "TypicalPlenumFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_north",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Attic_floor_perimeter_south" : 
		{
			"construction_name" : "TypicalPlenumFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_south Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_floor_perimeter_south Reversed" : 
		{
			"construction_name" : "TypicalPlenumFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_south",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Attic_floor_perimeter_west" : 
		{
			"construction_name" : "TypicalPlenumFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_west Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_floor_perimeter_west Reversed" : 
		{
			"construction_name" : "TypicalPlenumFloorInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Attic_floor_perimeter_west",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Attic_roof_east" : 
		{
			"construction_name" : "SteepNonresWoodFramingAndOtherRoofU028HiRefl",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.459998639999998,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_roof_north" : 
		{
			"construction_name" : "SteepNonresWoodFramingAndOtherRoofU028HiRefl",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 18.459998639999998,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 9.2300145600000008,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_roof_south" : 
		{
			"construction_name" : "SteepNonresWoodFramingAndOtherRoofU028HiRefl",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.2300145600000008,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 18.459998639999998,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_roof_west" : 
		{
			"construction_name" : "SteepNonresWoodFramingAndOtherRoofU028HiRefl",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.2300145600000008,
					"vertex_y_coordinate" : 9.2300145600000008,
					"vertex_z_coordinate" : 6.3299949599999996
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_soffit_east" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_soffit_north" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_soffit_south" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 28.290012000000001,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Attic_soffit_west" : 
		{
			"construction_name" : "OtherFloorU071",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : 19.05999744,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : -0.59999880000000005,
					"vertex_y_coordinate" : -0.59999880000000005,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Thermal Zone"
		},
		"Core_ZN_floor" : 
		{
			"construction_name" : "Core_ZN_floor SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Core_ZN_wall_east" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_ZN_wall_east Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Core_ZN_wall_east Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_ZN_wall_east",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_1_floor" : 
		{
			"construction_name" : "Perimeter_ZN_1_floor SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_1_wall_east" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_1_wall_east Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 2.0418734880000001e-15,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 2.0418734880000001e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_1_wall_east Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_1_wall_east",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 2.0418734880000001e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 2.0418734880000001e-15,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_1_wall_north" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_1_wall_north Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_1_wall_north Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_1_wall_north",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1_wall_south" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2_floor" : 
		{
			"construction_name" : "Perimeter_ZN_2_floor SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_2_wall_east" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 2.0418734880000001e-15,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3_floor" : 
		{
			"construction_name" : "Perimeter_ZN_3_floor SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_3_wall_east" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_3_wall_east Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_3_wall_east Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_3_wall_east",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3_wall_north" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 27.690013199999999,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_3_wall_south" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_3_wall_south Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_3_wall_south Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_3_wall_south",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 22.69001304,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_4_floor" : 
		{
			"construction_name" : "Perimeter_ZN_4_floor SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_east" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_east Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_east Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_east",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_4_wall_north" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_north Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_north Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_north",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 13.459998479999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_south" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_south Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_south Reversed" : 
		{
			"construction_name" : "MetalFrameWallInterior",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_ZN_4_wall_south",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 5.0000001599999999,
					"vertex_y_coordinate" : 5.0000001599999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_4_wall_west" : 
		{
			"construction_name" : "MetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 3.0500116799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 18.459998639999998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0500116799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"Coil:Cooling:DX:SingleSpeed" : 
	{
		"BaseSys7or3b CoilClg" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-2" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-3" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-4" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"BaseSys7or3b CoilClg-5" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.0000030000029998,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : "Autosize",
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : "Autosize",
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		}
	},
	"Coil:Heating:Electric" : 
	{
		"BaseSys7or3b CoilHtg" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg Outlet Node"
		},
		"BaseSys7or3b CoilHtg-2" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-3" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-4" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-5" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : "Autosize",
			"temperature_setpoint_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node"
		}
	},
	"CoilSystem:Cooling:DX" : 
	{
		"BaseSys7or3b CoilClg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg Outlet Node"
		},
		"BaseSys7or3b CoilClg-2 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-2",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-2 Outlet Node"
		},
		"BaseSys7or3b CoilClg-3 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-3",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-3 Outlet Node"
		},
		"BaseSys7or3b CoilClg-4 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-4",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-4 Outlet Node"
		},
		"BaseSys7or3b CoilClg-5 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "BaseSys7or3b CoilClg-5",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "BaseSys7or3b CoilClg-5 Outlet Node"
		}
	},
	"Connector:Mixer" : 
	{
		"NonResBaseElecSHWSystem Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "NonResBaseElecSHWSystem Demand Branch 1"
				},
				{
					"inlet_branch_name" : "NonResBaseElecSHWSystem Demand Branch 2"
				},
				{
					"inlet_branch_name" : "NonResBaseElecSHWSystem Demand Branch 3"
				},
				{
					"inlet_branch_name" : "NonResBaseElecSHWSystem Demand Branch 4"
				},
				{
					"inlet_branch_name" : "NonResBaseElecSHWSystem Demand Branch 5"
				},
				{
					"inlet_branch_name" : "NonResBaseElecSHWSystem Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "NonResBaseElecSHWSystem Demand Outlet Branch"
		},
		"NonResBaseElecSHWSystem Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "NonResBaseElecSHWSystem Supply Branch 1"
				}
			],
			"outlet_branch_name" : "NonResBaseElecSHWSystem Supply Outlet Branch"
		}
	},
	"Connector:Splitter" : 
	{
		"NonResBaseElecSHWSystem Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "NonResBaseElecSHWSystem Demand Branch 1"
				},
				{
					"outlet_branch_name" : "NonResBaseElecSHWSystem Demand Branch 2"
				},
				{
					"outlet_branch_name" : "NonResBaseElecSHWSystem Demand Branch 3"
				},
				{
					"outlet_branch_name" : "NonResBaseElecSHWSystem Demand Branch 4"
				},
				{
					"outlet_branch_name" : "NonResBaseElecSHWSystem Demand Branch 5"
				},
				{
					"outlet_branch_name" : "NonResBaseElecSHWSystem Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "NonResBaseElecSHWSystem Demand Inlet Branch"
		},
		"NonResBaseElecSHWSystem Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "NonResBaseElecSHWSystem Supply Branch 1"
				}
			],
			"inlet_branch_name" : "NonResBaseElecSHWSystem Supply Inlet Branch"
		}
	},
	"ConnectorList" : 
	{
		"NonResBaseElecSHWSystem Demand Connector List" : 
		{
			"connector_1_name" : "NonResBaseElecSHWSystem Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "NonResBaseElecSHWSystem Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"NonResBaseElecSHWSystem Supply Connector List" : 
		{
			"connector_1_name" : "NonResBaseElecSHWSystem Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "NonResBaseElecSHWSystem Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		}
	},
	"Construction" : 
	{
		"Base_AllCZ_FixedWindowU34" : 
		{
			"outside_layer" : "Base_AllCZ_FixedWindowU34 Material"
		},
		"Glazed Door" : 
		{
			"outside_layer" : "Glazed Door Material"
		},
		"MetalFrameWallInterior" : 
		{
			"layer_2" : "Air - Metal Wall Framing - 16 or 24 in. OC 1",
			"layer_3" : "Gypsum Board - 5/8 in.",
			"outside_layer" : "Gypsum Board - 5/8 in."
		},
		"MetalFrameWallU055" : 
		{
			"layer_2" : "Compliance Insulation R14.60",
			"layer_3" : "Compliance Insulation R1.41",
			"layer_4" : "Compliance Insulation R0.02",
			"layer_5" : "Compliance Insulation R0.02",
			"layer_6" : "Air - Metal Wall Framing - 16 or 24 in. OC",
			"layer_7" : "Gypsum Board - 1/2 in.",
			"outside_layer" : "Stucco - 7/8 in."
		},
		"OtherFloorU071" : 
		{
			"layer_2" : "Plywood - 5/8 in.",
			"layer_3" : "Carpet - 3/4 in.",
			"outside_layer" : "Compliance Insulation R9.83"
		},
		"SteepNonresWoodFramingAndOtherRoofU028HiRefl" : 
		{
			"layer_2" : "Compliance Insulation R34.93",
			"outside_layer" : "Metal Standing Seam - 1/16 in."
		},
		"TypicalPlenumFloorInterior" : 
		{
			"outside_layer" : "Acoustic Tile - 3/4 in."
		}
	},
	"Construction:FfactorGroundFloor" : 
	{
		"Core_ZN_floor SlabOnOrBelowGradeF073" : 
		{
			"area" : 149.657479245578,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"Perimeter_ZN_1_floor SlabOnOrBelowGradeF073" : 
		{
			"area" : 113.450068830402,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 27.690013199999999
		},
		"Perimeter_ZN_2_floor SlabOnOrBelowGradeF073" : 
		{
			"area" : 67.299994553599703,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 18.459998639999998
		},
		"Perimeter_ZN_3_floor SlabOnOrBelowGradeF073" : 
		{
			"area" : 113.450068830402,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 27.690013199999999
		},
		"Perimeter_ZN_4_floor SlabOnOrBelowGradeF073" : 
		{
			"area" : 67.299994553599802,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 18.459998639999998
		}
	},
	"Controller:MechanicalVentilation" : 
	{
		"BaseSys7or3b OACtrl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Core_ZN Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Core_ZN Thermal Zone"
				}
			]
		},
		"BaseSys7or3b OACtrl-2 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-2 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_ZN_1 Thermal Zone"
				}
			]
		},
		"BaseSys7or3b OACtrl-3 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-3 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_ZN_2 Thermal Zone"
				}
			]
		},
		"BaseSys7or3b OACtrl-4 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-4 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_ZN_3 Thermal Zone"
				}
			]
		},
		"BaseSys7or3b OACtrl-5 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BaseSys7or3b OACtrl-5 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_ZN_4 Thermal Zone"
				}
			]
		}
	},
	"Controller:OutdoorAir" : 
	{
		"BaseSys7or3b OACtrl" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-2" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-2 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-2 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-2 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-2 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-3" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-3 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-3 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-3 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-3 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-4" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-4 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-4 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-4 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-4 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-5" : 
		{
			"actuator_node_name" : "BaseSys7or3b OACtrl-5 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BaseSys7or3b OACtrl-5 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BaseSys7or3b OACtrl-5 Schedule",
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BaseSys7or3b OACtrl-5 OA System Relief Node",
			"return_air_node_name" : "BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node"
		}
	},
	"Curve:Biquadratic" : 
	{
		"CoilClgDXEIRRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		}
	},
	"Curve:Cubic" : 
	{
		"CoilClgDXEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.0,
			"coefficient2_x" : 5.1090999999999998,
			"coefficient3_x_2" : -8.5515000000000008,
			"coefficient4_x_3" : 4.4744000000000002,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.92000000000000004,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"FanVSDPerfSpResetPwrRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.027827999999999999,
			"coefficient2_x" : 0.026582999999999999,
			"coefficient3_x_2" : -0.087068999999999994,
			"coefficient4_x_3" : 1.0309200000000001,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.41999999999999998
		}
	},
	"Curve:Quadratic" : 
	{
		"CoilClgDXSnglEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.1559999999999999,
			"coefficient2_x" : -0.18160000000000001,
			"coefficient3_x_2" : 0.025600000000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXSnglQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.80000000000000004,
			"minimum_value_of_x" : 0.0
		}
	},
	"DesignSpecification:OutdoorAir" : 
	{
		"Core_ZN Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		}
	},
	"ElectricEquipment" : 
	{
		"Core_ZN Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"Fan:VariableVolume" : 
	{
		"BaseSys7or3b SupFan" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-2" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-3" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-4" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		},
		"BaseSys7or3b SupFan-5" : 
		{
			"air_inlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
			"air_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 1.0,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 1.0,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 0.0
		}
	},
	"FenestrationSurface:Detailed" : 
	{
		"Perimeter_ZN_1_wall_south_Window_1" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 1.3900007759999999,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 1.3900007759999999,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 3.21999864,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 3.21999864,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_Window_2" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 6.0099854400000003,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 6.0099854400000003,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 7.8400046400000001,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 7.8400046400000001,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_Window_3" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 10.619994,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 10.619994,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 12.450013200000001,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 12.450013200000001,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_Window_4" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 15.24,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 15.24,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 17.069988720000001,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 17.069988720000001,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_Window_5" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 19.850008559999999,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 19.850008559999999,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 21.679997279999998,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 21.679997279999998,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_Window_6" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 24.470014559999999,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 24.470014559999999,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 26.300003279999999,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 26.300003279999999,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_1_wall_south_door" : 
		{
			"building_surface_name" : "Perimeter_ZN_1_wall_south",
			"construction_name" : "Glazed Door",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 12.93001224,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.133999288,
			"vertex_2_x_coordinate" : 12.93001224,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 0.0,
			"vertex_3_x_coordinate" : 14.760000959999999,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 0.0,
			"vertex_4_x_coordinate" : 14.760000959999999,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.133999288
		},
		"Perimeter_ZN_2_wall_east_Window_1" : 
		{
			"building_surface_name" : "Perimeter_ZN_2_wall_east",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.690013199999999,
			"vertex_1_y_coordinate" : 1.3900007759999999,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 27.690013199999999,
			"vertex_2_y_coordinate" : 1.3900007759999999,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 27.690013199999999,
			"vertex_3_y_coordinate" : 3.21999864,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 27.690013199999999,
			"vertex_4_y_coordinate" : 3.21999864,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_2_wall_east_Window_2" : 
		{
			"building_surface_name" : "Perimeter_ZN_2_wall_east",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.690013199999999,
			"vertex_1_y_coordinate" : 6.0099854400000003,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 27.690013199999999,
			"vertex_2_y_coordinate" : 6.0099854400000003,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 27.690013199999999,
			"vertex_3_y_coordinate" : 7.8400046400000001,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 27.690013199999999,
			"vertex_4_y_coordinate" : 7.8400046400000001,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_2_wall_east_Window_3" : 
		{
			"building_surface_name" : "Perimeter_ZN_2_wall_east",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.690013199999999,
			"vertex_1_y_coordinate" : 10.619994,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 27.690013199999999,
			"vertex_2_y_coordinate" : 10.619994,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 27.690013199999999,
			"vertex_3_y_coordinate" : 12.450013200000001,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 27.690013199999999,
			"vertex_4_y_coordinate" : 12.450013200000001,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_2_wall_east_Window_4" : 
		{
			"building_surface_name" : "Perimeter_ZN_2_wall_east",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.690013199999999,
			"vertex_1_y_coordinate" : 15.24,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 27.690013199999999,
			"vertex_2_y_coordinate" : 15.24,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 27.690013199999999,
			"vertex_3_y_coordinate" : 17.069988720000001,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 27.690013199999999,
			"vertex_4_y_coordinate" : 17.069988720000001,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_1" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 26.300003279999999,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 26.300003279999999,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 24.470014559999999,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 24.470014559999999,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_2" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 21.679997279999998,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 21.679997279999998,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 19.850008559999999,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 19.850008559999999,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_3" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 17.069988720000001,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 17.069988720000001,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 15.24,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 15.24,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_4" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 12.450013200000001,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 12.450013200000001,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 10.619994,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 10.619994,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_5" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 7.8400046400000001,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 7.8400046400000001,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 6.0099854400000003,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 6.0099854400000003,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_3_wall_north_Window_6" : 
		{
			"building_surface_name" : "Perimeter_ZN_3_wall_north",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 3.21999864,
			"vertex_1_y_coordinate" : 18.459998639999998,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 3.21999864,
			"vertex_2_y_coordinate" : 18.459998639999998,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 1.3900007759999999,
			"vertex_3_y_coordinate" : 18.459998639999998,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 1.3900007759999999,
			"vertex_4_y_coordinate" : 18.459998639999998,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_4_wall_west_Window_1" : 
		{
			"building_surface_name" : "Perimeter_ZN_4_wall_west",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 17.069988720000001,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 17.069988720000001,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 15.24,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 15.24,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_4_wall_west_Window_2" : 
		{
			"building_surface_name" : "Perimeter_ZN_4_wall_west",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 12.450013200000001,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 12.450013200000001,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 10.619994,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 10.619994,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_4_wall_west_Window_3" : 
		{
			"building_surface_name" : "Perimeter_ZN_4_wall_west",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 7.8400046400000001,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 7.8400046400000001,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 6.0099854400000003,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 6.0099854400000003,
			"vertex_4_z_coordinate" : 2.4240012480000002
		},
		"Perimeter_ZN_4_wall_west_Window_4" : 
		{
			"building_surface_name" : "Perimeter_ZN_4_wall_west",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 3.21999864,
			"vertex_1_z_coordinate" : 2.4240012480000002,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 3.21999864,
			"vertex_2_z_coordinate" : 0.90000124800000003,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 1.3900007759999999,
			"vertex_3_z_coordinate" : 0.90000124800000003,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 1.3900007759999999,
			"vertex_4_z_coordinate" : 2.4240012480000002
		}
	},
	"GlobalGeometryRules" : 
	{
		"GlobalGeometryRules 1" : 
		{
			"coordinate_system" : "Relative",
			"daylighting_reference_point_coordinate_system" : "Relative",
			"rectangular_surface_coordinate_system" : "Relative",
			"starting_vertex_position" : "UpperLeftCorner",
			"vertex_entry_direction" : "Counterclockwise"
		}
	},
	"Lights" : 
	{
		"Core_ZN Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"Material" : 
	{
		"Acoustic Tile - 3/4 in." : 
		{
			"conductivity" : 0.057633464390167199,
			"density" : 288.33234073128199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 795.49199999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Air - Metal Wall Framing - 16 or 24 in. OC" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Air - Metal Wall Framing - 16 or 24 in. OC 1" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Carpet - 3/4 in." : 
		{
			"conductivity" : 0.045518321725567502,
			"density" : 288.33234073128199,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1381.644,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Compliance Insulation R0.02" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 8.1076799999999996e-05,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R1.41" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.0057159144,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R14.60" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.059186063999999997,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R34.93" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.14160068200000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Compliance Insulation R9.83" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.039869109999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 1/2 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 5/8 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Metal Standing Seam - 1/16 in." : 
		{
			"conductivity" : 2.21534037295537,
			"density" : 7820.53418843482,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.75,
			"specific_heat" : 502.416,
			"thermal_absorptance" : 0.80000000000000004,
			"thickness" : 0.0015874999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Plywood - 5/8 in." : 
		{
			"conductivity" : 0.115440002246971,
			"density" : 480.55390121880401,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1884.0599999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Stucco - 7/8 in." : 
		{
			"conductivity" : 0.70094753988041203,
			"density" : 1855.0982433383199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 837.36000000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.022352,
			"visible_absorptance" : 0.80000000000000004
		}
	},
	"NodeList" : 
	{
		"BaseAirSys7or3b Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-2 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b-2 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan-2 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-3 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b-3 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan-3 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-4 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b-4 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan-4 Outlet Node"
				}
			]
		},
		"BaseAirSys7or3b-5 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BaseAirSys7or3b-5 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseSys7or3b SupFan-5 Outlet Node"
				}
			]
		},
		"Core_ZN Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit Outlet Node"
				}
			]
		},
		"Core_ZN Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Core_ZN Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_ZN_1 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit-2 Outlet Node"
				}
			]
		},
		"Perimeter_ZN_1 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_ZN_1 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_ZN_2 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit-3 Outlet Node"
				}
			]
		},
		"Perimeter_ZN_2 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_ZN_2 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_ZN_3 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit-4 Outlet Node"
				}
			]
		},
		"Perimeter_ZN_3 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_ZN_3 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_ZN_4 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BaseVAVNoReheatTrmlUnit-5 Outlet Node"
				}
			]
		},
		"Perimeter_ZN_4 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_ZN_4 Thermal Zone Return Air Node"
				}
			]
		}
	},
	"OutdoorAir:Mixer" : 
	{
		"BaseSys7or3b OACtrl OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "BaseSys7or3b OACtrl OA System OA Node",
			"relief_air_stream_node_name" : "BaseSys7or3b OACtrl OA System Relief Node",
			"return_air_stream_node_name" : "BaseAirSys7or3b Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-2 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "BaseSys7or3b OACtrl-2 OA System OA Node",
			"relief_air_stream_node_name" : "BaseSys7or3b OACtrl-2 OA System Relief Node",
			"return_air_stream_node_name" : "BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-3 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "BaseSys7or3b OACtrl-3 OA System OA Node",
			"relief_air_stream_node_name" : "BaseSys7or3b OACtrl-3 OA System Relief Node",
			"return_air_stream_node_name" : "BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-4 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "BaseSys7or3b OACtrl-4 OA System OA Node",
			"relief_air_stream_node_name" : "BaseSys7or3b OACtrl-4 OA System Relief Node",
			"return_air_stream_node_name" : "BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node"
		},
		"BaseSys7or3b OACtrl-5 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "BaseSys7or3b OACtrl-5 OA System OA Node",
			"relief_air_stream_node_name" : "BaseSys7or3b OACtrl-5 OA System Relief Node",
			"return_air_stream_node_name" : "BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node"
		}
	},
	"OutdoorAir:Node" : 
	{
		"Model Outdoor Air Node" : {}
	},
	"OutdoorAir:NodeList" : 
	{
		"OutdoorAir:NodeList 1" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "BaseSys7or3b OACtrl OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 2" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "BaseSys7or3b OACtrl-2 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 3" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "BaseSys7or3b OACtrl-3 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 4" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "BaseSys7or3b OACtrl-4 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 5" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "BaseSys7or3b OACtrl-5 OA System OA Node"
				}
			]
		}
	},
	"Output:Meter:MeterFileOnly" : 
	{
		"Output:Meter:MeterFileOnly 1" : 
		{
			"key_name" : "Chillers:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 10" : 
		{
			"key_name" : "Cogeneration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 11" : 
		{
			"key_name" : "ComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 12" : 
		{
			"key_name" : "Cooling:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 13" : 
		{
			"key_name" : "Cooling:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 14" : 
		{
			"key_name" : "Cooling:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 15" : 
		{
			"key_name" : "Cooling:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 16" : 
		{
			"key_name" : "Cooling:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 17" : 
		{
			"key_name" : "ExteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 18" : 
		{
			"key_name" : "ExteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 19" : 
		{
			"key_name" : "ExteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 2" : 
		{
			"key_name" : "Chillers:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 20" : 
		{
			"key_name" : "ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 21" : 
		{
			"key_name" : "ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 22" : 
		{
			"key_name" : "ExteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 23" : 
		{
			"key_name" : "ExteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 24" : 
		{
			"key_name" : "ExteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 25" : 
		{
			"key_name" : "ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 26" : 
		{
			"key_name" : "ExteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 27" : 
		{
			"key_name" : "Fans:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 28" : 
		{
			"key_name" : "Fans:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 29" : 
		{
			"key_name" : "Fans:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 3" : 
		{
			"key_name" : "Chillers:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 30" : 
		{
			"key_name" : "Fans:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 31" : 
		{
			"key_name" : "Fans:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 32" : 
		{
			"key_name" : "Heating:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 33" : 
		{
			"key_name" : "Heating:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 34" : 
		{
			"key_name" : "Heating:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 35" : 
		{
			"key_name" : "Heating:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 36" : 
		{
			"key_name" : "Heating:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 37" : 
		{
			"key_name" : "HeatRecovery:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 38" : 
		{
			"key_name" : "HeatRecovery:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 39" : 
		{
			"key_name" : "HeatRecovery:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 4" : 
		{
			"key_name" : "Chillers:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 40" : 
		{
			"key_name" : "HeatRecovery:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 41" : 
		{
			"key_name" : "HeatRecovery:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 42" : 
		{
			"key_name" : "HeatRejection:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 43" : 
		{
			"key_name" : "HeatRejection:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 44" : 
		{
			"key_name" : "HeatRejection:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 45" : 
		{
			"key_name" : "HeatRejection:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 46" : 
		{
			"key_name" : "HeatRejection:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 47" : 
		{
			"key_name" : "Humidifier:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 48" : 
		{
			"key_name" : "Humidifier:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 49" : 
		{
			"key_name" : "Humidifier:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 5" : 
		{
			"key_name" : "Chillers:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 50" : 
		{
			"key_name" : "Humidifier:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 51" : 
		{
			"key_name" : "Humidifier:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 52" : 
		{
			"key_name" : "InteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 53" : 
		{
			"key_name" : "InteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 54" : 
		{
			"key_name" : "InteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 55" : 
		{
			"key_name" : "InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 56" : 
		{
			"key_name" : "InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 57" : 
		{
			"key_name" : "InteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 58" : 
		{
			"key_name" : "InteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 59" : 
		{
			"key_name" : "InteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 6" : 
		{
			"key_name" : "Cogeneration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 60" : 
		{
			"key_name" : "InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 61" : 
		{
			"key_name" : "InteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 62" : 
		{
			"key_name" : "Internal Transport:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 63" : 
		{
			"key_name" : "NonComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 64" : 
		{
			"key_name" : "NonReg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 65" : 
		{
			"key_name" : "Process:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 66" : 
		{
			"key_name" : "Process:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 67" : 
		{
			"key_name" : "Process:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 68" : 
		{
			"key_name" : "Process:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 69" : 
		{
			"key_name" : "Pumps:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 7" : 
		{
			"key_name" : "Cogeneration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 70" : 
		{
			"key_name" : "Pumps:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 71" : 
		{
			"key_name" : "Pumps:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 72" : 
		{
			"key_name" : "Pumps:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 73" : 
		{
			"key_name" : "Pumps:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 74" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 75" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 76" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 77" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 78" : 
		{
			"key_name" : "Refrig:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 79" : 
		{
			"key_name" : "Refrig:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 8" : 
		{
			"key_name" : "Cogeneration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 80" : 
		{
			"key_name" : "Refrigeration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 81" : 
		{
			"key_name" : "Refrigeration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 82" : 
		{
			"key_name" : "Refrigeration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 83" : 
		{
			"key_name" : "Refrigeration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 84" : 
		{
			"key_name" : "Refrigeration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 85" : 
		{
			"key_name" : "Reg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 86" : 
		{
			"key_name" : "WaterSystems:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 87" : 
		{
			"key_name" : "WaterSystems:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 88" : 
		{
			"key_name" : "WaterSystems:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 89" : 
		{
			"key_name" : "WaterSystems:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 9" : 
		{
			"key_name" : "Cogeneration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 90" : 
		{
			"key_name" : "WaterSystems:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 91" : 
		{
			"key_name" : "Coal:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 92" : 
		{
			"key_name" : "DistrictCooling:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 93" : 
		{
			"key_name" : "DistrictHeatingWater:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 94" : 
		{
			"key_name" : "Electricity:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 95" : 
		{
			"key_name" : "NaturalGas:Facility",
			"reporting_frequency" : "Hourly"
		}
	},
	"Output:SQLite" : 
	{
		"Output:SQLite 1" : 
		{
			"option_type" : "SimpleAndTabular"
		}
	},
	"Output:Table:SummaryReports" : 
	{
		"Output:Table:SummaryReports 1" : 
		{
			"reports" : 
			[
				{
					"report_name" : "AllSummary"
				}
			]
		}
	},
	"Output:Variable" : 
	{
		"Output:Variable 1" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Outdoor Air Drybulb Temperature"
		},
		"Output:Variable 2" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Outdoor Air Wetbulb Temperature"
		},
		"Output:Variable 3" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Direct Solar Radiation Rate per Area"
		},
		"Output:Variable 4" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Diffuse Solar Radiation Rate per Area"
		},
		"Output:Variable 5" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Chiller Evaporator Cooling Rate"
		},
		"Output:Variable 6" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Cooling Tower Heat Transfer Rate"
		},
		"Output:Variable 7" : 
		{
			"reporting_frequency" : "Hourly",
			"variable_name" : "Boiler Heating Rate"
		},
		"Output:Variable 8" : 
		{
			"key_value" : "*",
			"reporting_frequency" : "Timestep",
			"variable_name" : "Site Outdoor Air Drybulb Temperature"
		}
	},
	"Output:VariableDictionary" : 
	{
		"Output:VariableDictionary 1" : 
		{
			"key_field" : "IDF",
			"sort_option" : "Unsorted"
		}
	},
	"OutputControl:ReportingTolerances" : 
	{
		"OutputControl:ReportingTolerances 1" : 
		{
			"tolerance_for_time_cooling_setpoint_not_met" : 0.56000000000000005,
			"tolerance_for_time_heating_setpoint_not_met" : 0.56000000000000005
		}
	},
	"OutputControl:Table:Style" : 
	{
		"OutputControl:Table:Style 1" : 
		{
			"column_separator" : "HTML",
			"unit_conversion" : "InchPound"
		}
	},
	"People" : 
	{
		"Core_ZN People" : 
		{
			"activity_level_schedule_name" : "Core_ZN People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_ZN_1 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_ZN_2 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_ZN_3 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_ZN_4 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"Pipe:Adiabatic" : 
	{
		"NonResBaseElecSHWSystem Demand Bypass Pipe" : 
		{
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node",
			"outlet_node_name" : "NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node"
		},
		"NonResBaseElecSHWSystem Demand Inlet Pipe" : 
		{
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Inlet Node",
			"outlet_node_name" : "NonResBaseElecSHWSystem Demand Inlet Pipe Node"
		},
		"NonResBaseElecSHWSystem Demand Outlet Pipe" : 
		{
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Outlet Pipe Node",
			"outlet_node_name" : "NonResBaseElecSHWSystem Demand Mixer Outlet Node"
		},
		"NonResBaseElecSHWSystem Supply Outlet Pipe" : 
		{
			"inlet_node_name" : "NonResBaseElecSHWSystem Supply Outlet Pipe Node",
			"outlet_node_name" : "NonResBaseElecSHWSystem Supply Mixer Outlet Node"
		}
	},
	"PlantEquipmentList" : 
	{
		"NonResBaseElecSHWSystem Heating Equipment List" : 
		{
			"equipment" : 
			[
				{
					"equipment_name" : "NonResBaseElecWaterHeater",
					"equipment_object_type" : "WaterHeater:Mixed"
				}
			]
		}
	},
	"PlantEquipmentOperation:HeatingLoad" : 
	{
		"NonResBaseElecSHWSystem Heating Operation Scheme" : 
		{
			"load_range_1_lower_limit" : 0.0,
			"load_range_1_upper_limit" : 1000000000.0,
			"range_1_equipment_list_name" : "NonResBaseElecSHWSystem Heating Equipment List"
		}
	},
	"PlantEquipmentOperationSchemes" : 
	{
		"NonResBaseElecSHWSystem Operation Schemes" : 
		{
			"control_scheme_1_name" : "NonResBaseElecSHWSystem Heating Operation Scheme",
			"control_scheme_1_object_type" : "PlantEquipmentOperation:HeatingLoad",
			"control_scheme_1_schedule_name" : "Always On Discrete"
		}
	},
	"PlantLoop" : 
	{
		"NonResBaseElecSHWSystem" : 
		{
			"common_pipe_simulation" : "None",
			"demand_side_branch_list_name" : "NonResBaseElecSHWSystem Demand Branches",
			"demand_side_connector_list_name" : "NonResBaseElecSHWSystem Demand Connector List",
			"demand_side_inlet_node_name" : "NonResBaseElecSHWSystem Demand Inlet Node",
			"demand_side_outlet_node_name" : "NonResBaseElecSHWSystem Demand Mixer Outlet Node",
			"fluid_type" : "Water",
			"load_distribution_scheme" : "Optimal",
			"loop_temperature_setpoint_node_name" : "NonResBaseElecSHWSystem Supply Mixer Outlet Node",
			"maximum_loop_flow_rate" : "Autosize",
			"maximum_loop_temperature" : 100.0,
			"minimum_loop_flow_rate" : 0.0,
			"minimum_loop_temperature" : 0.0,
			"plant_equipment_operation_scheme_name" : "NonResBaseElecSHWSystem Operation Schemes",
			"plant_loop_demand_calculation_scheme" : "SingleSetpoint",
			"plant_loop_volume" : "Autocalculate",
			"plant_side_branch_list_name" : "NonResBaseElecSHWSystem Supply Branches",
			"plant_side_connector_list_name" : "NonResBaseElecSHWSystem Supply Connector List",
			"plant_side_inlet_node_name" : "NonResBaseElecSHWSystem Supply Inlet Node",
			"plant_side_outlet_node_name" : "NonResBaseElecSHWSystem Supply Mixer Outlet Node"
		}
	},
	"Pump:VariableSpeed" : 
	{
		"NonResBaseElecSHWSystem Pump" : 
		{
			"coefficient_1_of_the_part_load_performance_curve" : 0.0,
			"coefficient_2_of_the_part_load_performance_curve" : 1.0,
			"coefficient_3_of_the_part_load_performance_curve" : 0.0,
			"coefficient_4_of_the_part_load_performance_curve" : 0.0,
			"design_electric_power_per_unit_flow_rate" : 348701.09999999998,
			"design_maximum_flow_rate" : "Autosize",
			"design_minimum_flow_rate" : 0.0,
			"design_minimum_flow_rate_fraction" : 0.0,
			"design_power_consumption" : "Autosize",
			"design_power_sizing_method" : "PowerPerFlowPerPressure",
			"design_pump_head" : 0.0,
			"design_shaft_power_per_unit_flow_rate_per_unit_head" : 1.2820512820000001,
			"end_use_subcategory" : "General",
			"fraction_of_motor_inefficiencies_to_fluid_stream" : 0.0,
			"inlet_node_name" : "NonResBaseElecSHWSystem Supply Inlet Node",
			"motor_efficiency" : 0.90000000000000002,
			"outlet_node_name" : "NonResBaseElecSHWSystem Pump Outlet Node",
			"pump_control_type" : "Intermittent",
			"skin_loss_radiative_fraction" : 0.5
		}
	},
	"RunPeriod" : 
	{
		"CA_Title24_2025_CZ12_SACRAMENTO-EXECUTIVE" : 
		{
			"apply_weekend_holiday_rule" : "Yes",
			"begin_day_of_month" : 1,
			"begin_month" : 1,
			"begin_year" : 2009.0,
			"day_of_week_for_start_day" : "Thursday",
			"end_day_of_month" : 31,
			"end_month" : 12,
			"end_year" : 2009.0,
			"use_weather_file_daylight_saving_period" : "No",
			"use_weather_file_holidays_and_special_days" : "No",
			"use_weather_file_rain_indicators" : "Yes",
			"use_weather_file_snow_indicators" : "Yes"
		}
	},
	"Schedule:Compact" : 
	{
		"Core_ZN Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Core_ZN Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_ZN_1 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_ZN_1 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_ZN_2 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_ZN_2 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_ZN_3 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_ZN_3 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_ZN_4 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_ZN_4 Thermal Zone Thermostat Schedule Type Limits"
		}
	},
	"Schedule:Constant" : 
	{
		"Always Off Discrete" : 
		{
			"hourly_value" : 0.0,
			"schedule_type_limits_name" : "On Off Limits"
		},
		"Always On Continuous" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "Fractional"
		},
		"Always On Discrete" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "On Off Limits"
		}
	},
	"Schedule:Day:Interval" : 
	{
		"AllOnHVACAvailDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Core_ZN People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Core_ZN Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"NonResBaseElecWaterHeater Ambient Temperature Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 20.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"NonResBaseElecWaterHeater Setpoint Temp Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OffDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 23.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeHVACAvailSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHVACAvailSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHVACAvailWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 21.1111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeInfiltrationSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeInfiltrationSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeInfiltrationWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancySat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancySun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancyWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.11
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.23000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.12
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.089999999999999997
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.089999999999999997
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.040000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.38
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.39000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.46999999999999997
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.56999999999999995
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.54000000000000004
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.34000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.33000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.44
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.26000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.17000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OnDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"Perimeter_ZN_1 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_ZN_1 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_ZN_2 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_ZN_2 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_ZN_3 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_ZN_3 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_ZN_4 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_ZN_4 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"WaterMainCZ12Apr" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 12.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 12.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Aug" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.2777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Dec" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 11.7222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 11.7222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Feb" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "02:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "03:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "04:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "05:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "06:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "07:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "08:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "09:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "10:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "11:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "12:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "13:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "14:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "15:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "16:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "17:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "18:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "19:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "20:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "21:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "22:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "23:00",
					"value_until_time" : 10.8333333333333
				},
				{
					"time" : "24:00",
					"value_until_time" : 10.8333333333333
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Jan" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 10.7777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 10.7777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Jul" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.6666666666667
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.6666666666667
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Jun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Mar" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "02:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "03:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "04:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "05:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "06:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "07:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "08:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "12:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "15:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "16:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "17:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "18:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "21:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "23:00",
					"value_until_time" : 11.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 11.5
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12May" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "02:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "03:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "04:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "05:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "06:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 12.6111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 12.6111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Nov" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Oct" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.7777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.7777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ12Sep" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{931a3c3d-ca38-4854-a190-cee0aba59db3}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 22.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 60.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		}
	},
	"Schedule:Week:Daily" : 
	{
		"BaseSys7or3b OACtrl Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl-2 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl-3 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl-4 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1 Winter"
		},
		"BaseSys7or3b OACtrl-5 Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1 Winter"
		},
		"Core_ZN People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"customday2_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"friday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"holiday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"monday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"saturday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"sunday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"thursday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Core_ZN People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Core_ZN People Activity Level Default Day"
		},
		"Core_ZN Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Core_ZN Target SHW Temp Default Day"
		},
		"NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"customday2_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"friday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"holiday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"monday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"saturday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"sunday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"thursday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"tuesday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"wednesday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule"
		},
		"NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"customday2_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"friday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"holiday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"monday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"saturday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"summerdesignday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"sunday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"thursday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"tuesday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"wednesday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule",
			"winterdesignday_schedule_day_name" : "NonResBaseElecWaterHeater Ambient Temperature Day Schedule"
		},
		"NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"customday2_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"friday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"holiday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"monday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"saturday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"summerdesignday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"sunday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"thursday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"tuesday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"wednesday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule",
			"winterdesignday_schedule_day_name" : "NonResBaseElecWaterHeater Setpoint Temp Day Schedule"
		},
		"OfficeClgSetptWk" : 
		{
			"customday1_schedule_day_name" : "OfficeClgSetptSun",
			"customday2_schedule_day_name" : "OfficeClgSetptSun",
			"friday_schedule_day_name" : "OfficeClgSetptWD",
			"holiday_schedule_day_name" : "OfficeClgSetptSun",
			"monday_schedule_day_name" : "OfficeClgSetptWD",
			"saturday_schedule_day_name" : "OfficeClgSetptSat",
			"summerdesignday_schedule_day_name" : "OfficeClgSetptWD",
			"sunday_schedule_day_name" : "OfficeClgSetptSun",
			"thursday_schedule_day_name" : "OfficeClgSetptWD",
			"tuesday_schedule_day_name" : "OfficeClgSetptWD",
			"wednesday_schedule_day_name" : "OfficeClgSetptWD",
			"winterdesignday_schedule_day_name" : "OfficeClgSetptWD"
		},
		"OfficeGasEquipWk" : 
		{
			"customday1_schedule_day_name" : "OfficeGasEquipSun",
			"customday2_schedule_day_name" : "OfficeGasEquipSun",
			"friday_schedule_day_name" : "OfficeGasEquipWD",
			"holiday_schedule_day_name" : "OfficeGasEquipSun",
			"monday_schedule_day_name" : "OfficeGasEquipWD",
			"saturday_schedule_day_name" : "OfficeGasEquipSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeGasEquipSun",
			"thursday_schedule_day_name" : "OfficeGasEquipWD",
			"tuesday_schedule_day_name" : "OfficeGasEquipWD",
			"wednesday_schedule_day_name" : "OfficeGasEquipWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "OfficeHVACAvailSun",
			"customday2_schedule_day_name" : "OfficeHVACAvailSun",
			"friday_schedule_day_name" : "OfficeHVACAvailWD",
			"holiday_schedule_day_name" : "OfficeHVACAvailSun",
			"monday_schedule_day_name" : "OfficeHVACAvailWD",
			"saturday_schedule_day_name" : "OfficeHVACAvailSat",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "OfficeHVACAvailSun",
			"thursday_schedule_day_name" : "OfficeHVACAvailWD",
			"tuesday_schedule_day_name" : "OfficeHVACAvailWD",
			"wednesday_schedule_day_name" : "OfficeHVACAvailWD",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"OfficeHtgSetptWk" : 
		{
			"customday1_schedule_day_name" : "OfficeHtgSetptSun",
			"customday2_schedule_day_name" : "OfficeHtgSetptSun",
			"friday_schedule_day_name" : "OfficeHtgSetptWD",
			"holiday_schedule_day_name" : "OfficeHtgSetptSun",
			"monday_schedule_day_name" : "OfficeHtgSetptWD",
			"saturday_schedule_day_name" : "OfficeHtgSetptSat",
			"summerdesignday_schedule_day_name" : "OfficeHtgSetptWD",
			"sunday_schedule_day_name" : "OfficeHtgSetptSun",
			"thursday_schedule_day_name" : "OfficeHtgSetptWD",
			"tuesday_schedule_day_name" : "OfficeHtgSetptWD",
			"wednesday_schedule_day_name" : "OfficeHtgSetptWD",
			"winterdesignday_schedule_day_name" : "OfficeHtgSetptWD"
		},
		"OfficeInfiltrationWk" : 
		{
			"customday1_schedule_day_name" : "OfficeInfiltrationSun",
			"customday2_schedule_day_name" : "OfficeInfiltrationSun",
			"friday_schedule_day_name" : "OfficeInfiltrationWD",
			"holiday_schedule_day_name" : "OfficeInfiltrationSun",
			"monday_schedule_day_name" : "OfficeInfiltrationWD",
			"saturday_schedule_day_name" : "OfficeInfiltrationSat",
			"summerdesignday_schedule_day_name" : "OfficeInfiltrationWD",
			"sunday_schedule_day_name" : "OfficeInfiltrationSun",
			"thursday_schedule_day_name" : "OfficeInfiltrationWD",
			"tuesday_schedule_day_name" : "OfficeInfiltrationWD",
			"wednesday_schedule_day_name" : "OfficeInfiltrationWD",
			"winterdesignday_schedule_day_name" : "OfficeInfiltrationWD"
		},
		"OfficeLightsWk" : 
		{
			"customday1_schedule_day_name" : "OfficeLightsSun",
			"customday2_schedule_day_name" : "OfficeLightsSun",
			"friday_schedule_day_name" : "OfficeLightsWD",
			"holiday_schedule_day_name" : "OfficeLightsSun",
			"monday_schedule_day_name" : "OfficeLightsWD",
			"saturday_schedule_day_name" : "OfficeLightsSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeLightsSun",
			"thursday_schedule_day_name" : "OfficeLightsWD",
			"tuesday_schedule_day_name" : "OfficeLightsWD",
			"wednesday_schedule_day_name" : "OfficeLightsWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeOccupancyWk" : 
		{
			"customday1_schedule_day_name" : "OfficeOccupancySun",
			"customday2_schedule_day_name" : "OfficeOccupancySun",
			"friday_schedule_day_name" : "OfficeOccupancyWD",
			"holiday_schedule_day_name" : "OfficeOccupancySun",
			"monday_schedule_day_name" : "OfficeOccupancyWD",
			"saturday_schedule_day_name" : "OfficeOccupancySat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeOccupancySun",
			"thursday_schedule_day_name" : "OfficeOccupancyWD",
			"tuesday_schedule_day_name" : "OfficeOccupancyWD",
			"wednesday_schedule_day_name" : "OfficeOccupancyWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeReceptacleWk" : 
		{
			"customday1_schedule_day_name" : "OfficeReceptacleSun",
			"customday2_schedule_day_name" : "OfficeReceptacleSun",
			"friday_schedule_day_name" : "OfficeReceptacleWD",
			"holiday_schedule_day_name" : "OfficeReceptacleSun",
			"monday_schedule_day_name" : "OfficeReceptacleWD",
			"saturday_schedule_day_name" : "OfficeReceptacleSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeReceptacleSun",
			"thursday_schedule_day_name" : "OfficeReceptacleWD",
			"tuesday_schedule_day_name" : "OfficeReceptacleWD",
			"wednesday_schedule_day_name" : "OfficeReceptacleWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeServiceHotWaterWk" : 
		{
			"customday1_schedule_day_name" : "OfficeServiceHotWaterSun",
			"customday2_schedule_day_name" : "OfficeServiceHotWaterSun",
			"friday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"holiday_schedule_day_name" : "OfficeServiceHotWaterSun",
			"monday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"saturday_schedule_day_name" : "OfficeServiceHotWaterSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeServiceHotWaterSun",
			"thursday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"tuesday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"wednesday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OnWk" : 
		{
			"customday1_schedule_day_name" : "OnDay",
			"customday2_schedule_day_name" : "OnDay",
			"friday_schedule_day_name" : "OnDay",
			"holiday_schedule_day_name" : "OnDay",
			"monday_schedule_day_name" : "OnDay",
			"saturday_schedule_day_name" : "OnDay",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OnDay",
			"thursday_schedule_day_name" : "OnDay",
			"tuesday_schedule_day_name" : "OnDay",
			"wednesday_schedule_day_name" : "OnDay",
			"winterdesignday_schedule_day_name" : "OnDay"
		},
		"Perimeter_ZN_1 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_1 People Activity Level Default Day"
		},
		"Perimeter_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_1 Target SHW Temp Default Day"
		},
		"Perimeter_ZN_2 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_2 People Activity Level Default Day"
		},
		"Perimeter_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_2 Target SHW Temp Default Day"
		},
		"Perimeter_ZN_3 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_3 People Activity Level Default Day"
		},
		"Perimeter_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_3 Target SHW Temp Default Day"
		},
		"Perimeter_ZN_4 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_4 People Activity Level Default Day"
		},
		"Perimeter_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_ZN_4 Target SHW Temp Default Day"
		},
		"WaterMainCZ12AprWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Apr",
			"customday2_schedule_day_name" : "WaterMainCZ12Apr",
			"friday_schedule_day_name" : "WaterMainCZ12Apr",
			"holiday_schedule_day_name" : "WaterMainCZ12Apr",
			"monday_schedule_day_name" : "WaterMainCZ12Apr",
			"saturday_schedule_day_name" : "WaterMainCZ12Apr",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Apr",
			"sunday_schedule_day_name" : "WaterMainCZ12Apr",
			"thursday_schedule_day_name" : "WaterMainCZ12Apr",
			"tuesday_schedule_day_name" : "WaterMainCZ12Apr",
			"wednesday_schedule_day_name" : "WaterMainCZ12Apr",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Apr"
		},
		"WaterMainCZ12AugWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Aug",
			"customday2_schedule_day_name" : "WaterMainCZ12Aug",
			"friday_schedule_day_name" : "WaterMainCZ12Aug",
			"holiday_schedule_day_name" : "WaterMainCZ12Aug",
			"monday_schedule_day_name" : "WaterMainCZ12Aug",
			"saturday_schedule_day_name" : "WaterMainCZ12Aug",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Aug",
			"sunday_schedule_day_name" : "WaterMainCZ12Aug",
			"thursday_schedule_day_name" : "WaterMainCZ12Aug",
			"tuesday_schedule_day_name" : "WaterMainCZ12Aug",
			"wednesday_schedule_day_name" : "WaterMainCZ12Aug",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Aug"
		},
		"WaterMainCZ12DecWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Dec",
			"customday2_schedule_day_name" : "WaterMainCZ12Dec",
			"friday_schedule_day_name" : "WaterMainCZ12Dec",
			"holiday_schedule_day_name" : "WaterMainCZ12Dec",
			"monday_schedule_day_name" : "WaterMainCZ12Dec",
			"saturday_schedule_day_name" : "WaterMainCZ12Dec",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Dec",
			"sunday_schedule_day_name" : "WaterMainCZ12Dec",
			"thursday_schedule_day_name" : "WaterMainCZ12Dec",
			"tuesday_schedule_day_name" : "WaterMainCZ12Dec",
			"wednesday_schedule_day_name" : "WaterMainCZ12Dec",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Dec"
		},
		"WaterMainCZ12FebWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Feb",
			"customday2_schedule_day_name" : "WaterMainCZ12Feb",
			"friday_schedule_day_name" : "WaterMainCZ12Feb",
			"holiday_schedule_day_name" : "WaterMainCZ12Feb",
			"monday_schedule_day_name" : "WaterMainCZ12Feb",
			"saturday_schedule_day_name" : "WaterMainCZ12Feb",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Feb",
			"sunday_schedule_day_name" : "WaterMainCZ12Feb",
			"thursday_schedule_day_name" : "WaterMainCZ12Feb",
			"tuesday_schedule_day_name" : "WaterMainCZ12Feb",
			"wednesday_schedule_day_name" : "WaterMainCZ12Feb",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Feb"
		},
		"WaterMainCZ12JanWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Jan",
			"customday2_schedule_day_name" : "WaterMainCZ12Jan",
			"friday_schedule_day_name" : "WaterMainCZ12Jan",
			"holiday_schedule_day_name" : "WaterMainCZ12Jan",
			"monday_schedule_day_name" : "WaterMainCZ12Jan",
			"saturday_schedule_day_name" : "WaterMainCZ12Jan",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Jan",
			"sunday_schedule_day_name" : "WaterMainCZ12Jan",
			"thursday_schedule_day_name" : "WaterMainCZ12Jan",
			"tuesday_schedule_day_name" : "WaterMainCZ12Jan",
			"wednesday_schedule_day_name" : "WaterMainCZ12Jan",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Jan"
		},
		"WaterMainCZ12JulWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Jul",
			"customday2_schedule_day_name" : "WaterMainCZ12Jul",
			"friday_schedule_day_name" : "WaterMainCZ12Jul",
			"holiday_schedule_day_name" : "WaterMainCZ12Jul",
			"monday_schedule_day_name" : "WaterMainCZ12Jul",
			"saturday_schedule_day_name" : "WaterMainCZ12Jul",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Jul",
			"sunday_schedule_day_name" : "WaterMainCZ12Jul",
			"thursday_schedule_day_name" : "WaterMainCZ12Jul",
			"tuesday_schedule_day_name" : "WaterMainCZ12Jul",
			"wednesday_schedule_day_name" : "WaterMainCZ12Jul",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Jul"
		},
		"WaterMainCZ12JunWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Jun",
			"customday2_schedule_day_name" : "WaterMainCZ12Jun",
			"friday_schedule_day_name" : "WaterMainCZ12Jun",
			"holiday_schedule_day_name" : "WaterMainCZ12Jun",
			"monday_schedule_day_name" : "WaterMainCZ12Jun",
			"saturday_schedule_day_name" : "WaterMainCZ12Jun",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Jun",
			"sunday_schedule_day_name" : "WaterMainCZ12Jun",
			"thursday_schedule_day_name" : "WaterMainCZ12Jun",
			"tuesday_schedule_day_name" : "WaterMainCZ12Jun",
			"wednesday_schedule_day_name" : "WaterMainCZ12Jun",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Jun"
		},
		"WaterMainCZ12MarWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Mar",
			"customday2_schedule_day_name" : "WaterMainCZ12Mar",
			"friday_schedule_day_name" : "WaterMainCZ12Mar",
			"holiday_schedule_day_name" : "WaterMainCZ12Mar",
			"monday_schedule_day_name" : "WaterMainCZ12Mar",
			"saturday_schedule_day_name" : "WaterMainCZ12Mar",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Mar",
			"sunday_schedule_day_name" : "WaterMainCZ12Mar",
			"thursday_schedule_day_name" : "WaterMainCZ12Mar",
			"tuesday_schedule_day_name" : "WaterMainCZ12Mar",
			"wednesday_schedule_day_name" : "WaterMainCZ12Mar",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Mar"
		},
		"WaterMainCZ12MayWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12May",
			"customday2_schedule_day_name" : "WaterMainCZ12May",
			"friday_schedule_day_name" : "WaterMainCZ12May",
			"holiday_schedule_day_name" : "WaterMainCZ12May",
			"monday_schedule_day_name" : "WaterMainCZ12May",
			"saturday_schedule_day_name" : "WaterMainCZ12May",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12May",
			"sunday_schedule_day_name" : "WaterMainCZ12May",
			"thursday_schedule_day_name" : "WaterMainCZ12May",
			"tuesday_schedule_day_name" : "WaterMainCZ12May",
			"wednesday_schedule_day_name" : "WaterMainCZ12May",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12May"
		},
		"WaterMainCZ12NovWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Nov",
			"customday2_schedule_day_name" : "WaterMainCZ12Nov",
			"friday_schedule_day_name" : "WaterMainCZ12Nov",
			"holiday_schedule_day_name" : "WaterMainCZ12Nov",
			"monday_schedule_day_name" : "WaterMainCZ12Nov",
			"saturday_schedule_day_name" : "WaterMainCZ12Nov",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Nov",
			"sunday_schedule_day_name" : "WaterMainCZ12Nov",
			"thursday_schedule_day_name" : "WaterMainCZ12Nov",
			"tuesday_schedule_day_name" : "WaterMainCZ12Nov",
			"wednesday_schedule_day_name" : "WaterMainCZ12Nov",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Nov"
		},
		"WaterMainCZ12OctWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Oct",
			"customday2_schedule_day_name" : "WaterMainCZ12Oct",
			"friday_schedule_day_name" : "WaterMainCZ12Oct",
			"holiday_schedule_day_name" : "WaterMainCZ12Oct",
			"monday_schedule_day_name" : "WaterMainCZ12Oct",
			"saturday_schedule_day_name" : "WaterMainCZ12Oct",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Oct",
			"sunday_schedule_day_name" : "WaterMainCZ12Oct",
			"thursday_schedule_day_name" : "WaterMainCZ12Oct",
			"tuesday_schedule_day_name" : "WaterMainCZ12Oct",
			"wednesday_schedule_day_name" : "WaterMainCZ12Oct",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Oct"
		},
		"WaterMainCZ12SepWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ12Sep",
			"customday2_schedule_day_name" : "WaterMainCZ12Sep",
			"friday_schedule_day_name" : "WaterMainCZ12Sep",
			"holiday_schedule_day_name" : "WaterMainCZ12Sep",
			"monday_schedule_day_name" : "WaterMainCZ12Sep",
			"saturday_schedule_day_name" : "WaterMainCZ12Sep",
			"summerdesignday_schedule_day_name" : "WaterMainCZ12Sep",
			"sunday_schedule_day_name" : "WaterMainCZ12Sep",
			"thursday_schedule_day_name" : "WaterMainCZ12Sep",
			"tuesday_schedule_day_name" : "WaterMainCZ12Sep",
			"wednesday_schedule_day_name" : "WaterMainCZ12Sep",
			"winterdesignday_schedule_day_name" : "WaterMainCZ12Sep"
		},
		"{7629b081-b7b2-4c9b-ba54-1b6a304fb42e} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"customday2_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"friday_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"holiday_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"monday_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"saturday_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"summerdesignday_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"sunday_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"thursday_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"tuesday_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"wednesday_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}",
			"winterdesignday_schedule_day_name" : "{c3e5f9cf-b559-4bef-af71-8e5a7faad91a}"
		},
		"{c827920c-dd60-4f67-a29c-9ec7b42e9e7c} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"customday2_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"friday_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"holiday_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"monday_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"saturday_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"summerdesignday_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"sunday_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"thursday_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"tuesday_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"wednesday_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}",
			"winterdesignday_schedule_day_name" : "{931a3c3d-ca38-4854-a190-cee0aba59db3}"
		}
	},
	"Schedule:Year" : 
	{
		"BaseSys7or3b OACtrl Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-2 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-2 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-3 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-3 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-4 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-4 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BaseSys7or3b OACtrl-5 Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BaseSys7or3b OACtrl-5 Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Core_ZN People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Core_ZN People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Core_ZN Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Core_ZN Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"NonResBaseElecSHWSystem Supply Temp Schedule" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"NonResBaseElecWaterHeater Ambient Temperature" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"NonResBaseElecWaterHeater Setpoint Temp" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeClgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeClgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeGasEquip" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeGasEquipWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeHtgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeHtgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeInfiltration" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeInfiltrationWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeLights" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeLightsWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeOccupancy" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeOccupancyWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeReceptacle" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeReceptacleWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeServiceHotWater" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeServiceHotWaterWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"On" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OnWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_1 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_1 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_1 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_2 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_2 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_2 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_3 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_3 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_3 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_4 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_4 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_ZN_4 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterMainCZ12" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 1,
					"schedule_week_name" : "WaterMainCZ12JanWk",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 28,
					"end_month" : 2,
					"schedule_week_name" : "WaterMainCZ12FebWk",
					"start_day" : 1,
					"start_month" : 2
				},
				{
					"end_day" : 31,
					"end_month" : 3,
					"schedule_week_name" : "WaterMainCZ12MarWk",
					"start_day" : 1,
					"start_month" : 3
				},
				{
					"end_day" : 30,
					"end_month" : 4,
					"schedule_week_name" : "WaterMainCZ12AprWk",
					"start_day" : 1,
					"start_month" : 4
				},
				{
					"end_day" : 31,
					"end_month" : 5,
					"schedule_week_name" : "WaterMainCZ12MayWk",
					"start_day" : 1,
					"start_month" : 5
				},
				{
					"end_day" : 30,
					"end_month" : 6,
					"schedule_week_name" : "WaterMainCZ12JunWk",
					"start_day" : 1,
					"start_month" : 6
				},
				{
					"end_day" : 31,
					"end_month" : 7,
					"schedule_week_name" : "WaterMainCZ12JulWk",
					"start_day" : 1,
					"start_month" : 7
				},
				{
					"end_day" : 31,
					"end_month" : 8,
					"schedule_week_name" : "WaterMainCZ12AugWk",
					"start_day" : 1,
					"start_month" : 8
				},
				{
					"end_day" : 30,
					"end_month" : 9,
					"schedule_week_name" : "WaterMainCZ12SepWk",
					"start_day" : 1,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 10,
					"schedule_week_name" : "WaterMainCZ12OctWk",
					"start_day" : 1,
					"start_month" : 10
				},
				{
					"end_day" : 30,
					"end_month" : 11,
					"schedule_week_name" : "WaterMainCZ12NovWk",
					"start_day" : 1,
					"start_month" : 11
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterMainCZ12DecWk",
					"start_day" : 1,
					"start_month" : 12
				}
			]
		},
		"{7629b081-b7b2-4c9b-ba54-1b6a304fb42e}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{7629b081-b7b2-4c9b-ba54-1b6a304fb42e} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"{c827920c-dd60-4f67-a29c-9ec7b42e9e7c}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{c827920c-dd60-4f67-a29c-9ec7b42e9e7c} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		}
	},
	"ScheduleTypeLimits" : 
	{
		"ActivityLevel" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "ActivityLevel"
		},
		"Core_ZN Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Fraction" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "Dimensionless",
			"upper_limit_value" : 1.0
		},
		"Fractional" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"On Off Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 1.0
		},
		"OnOff" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"unit_type" : "Availability",
			"upper_limit_value" : 1.0
		},
		"Perimeter_ZN_1 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_ZN_2 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_ZN_3 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_ZN_4 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Temperature" : 
		{
			"unit_type" : "Temperature"
		}
	},
	"SetpointManager:MixedAir" : 
	{
		"BaseSys7or3b CoilClg Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg Outlet Node"
		},
		"BaseSys7or3b CoilClg-2 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg-2 Outlet Node"
		},
		"BaseSys7or3b CoilClg-3 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg-3 Outlet Node"
		},
		"BaseSys7or3b CoilClg-4 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg-4 Outlet Node"
		},
		"BaseSys7or3b CoilClg-5 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilClg-5 Outlet Node"
		},
		"BaseSys7or3b CoilHtg Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg Outlet Node"
		},
		"BaseSys7or3b CoilHtg-2 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg-2 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-3 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg-3 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-4 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg-4 Outlet Node"
		},
		"BaseSys7or3b CoilHtg-5 Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b CoilHtg-5 Outlet Node"
		},
		"BaseSys7or3b OACtrl OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl OA System Mixed Air Node"
		},
		"BaseSys7or3b OACtrl-2 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-2 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl-2 OA System Mixed Air Node"
		},
		"BaseSys7or3b OACtrl-3 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-3 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl-3 OA System Mixed Air Node"
		},
		"BaseSys7or3b OACtrl-4 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-4 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl-4 OA System Mixed Air Node"
		},
		"BaseSys7or3b OACtrl-5 OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "BaseSys7or3b CoilHtg-5 Outlet Node",
			"fan_outlet_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"reference_setpoint_node_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b OACtrl-5 OA System Mixed Air Node"
		}
	},
	"SetpointManager:Scheduled" : 
	{
		"{20037835-be9f-458c-8a61-8581c5b5ebe9}" : 
		{
			"control_variable" : "Temperature",
			"schedule_name" : "NonResBaseElecSHWSystem Supply Temp Schedule",
			"setpoint_node_or_nodelist_name" : "NonResBaseElecSHWSystem Supply Mixer Outlet Node"
		}
	},
	"SetpointManager:SingleZone:Reheat" : 
	{
		"Setpoint Manager Single Zone Reheat 1" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Core_ZN Thermal Zone",
			"maximum_supply_air_temperature" : 35.000000000000099,
			"minimum_supply_air_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit Outlet Node",
			"zone_node_name" : "Core_ZN Thermal Zone Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 2" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Perimeter_ZN_1 Thermal Zone",
			"maximum_supply_air_temperature" : 35.000000000000099,
			"minimum_supply_air_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan-2 Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit-2 Outlet Node",
			"zone_node_name" : "Perimeter_ZN_1 Thermal Zone Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 3" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Perimeter_ZN_2 Thermal Zone",
			"maximum_supply_air_temperature" : 35.000000000000099,
			"minimum_supply_air_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan-3 Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit-3 Outlet Node",
			"zone_node_name" : "Perimeter_ZN_2 Thermal Zone Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 4" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Perimeter_ZN_3 Thermal Zone",
			"maximum_supply_air_temperature" : 35.000000000000099,
			"minimum_supply_air_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan-4 Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit-4 Outlet Node",
			"zone_node_name" : "Perimeter_ZN_3 Thermal Zone Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 5" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Perimeter_ZN_4 Thermal Zone",
			"maximum_supply_air_temperature" : 35.000000000000099,
			"minimum_supply_air_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "BaseSys7or3b SupFan-5 Outlet Node",
			"zone_inlet_node_name" : "BaseVAVNoReheatTrmlUnit-5 Outlet Node",
			"zone_node_name" : "Perimeter_ZN_4 Thermal Zone Room Air Node"
		}
	},
	"SimulationControl" : 
	{
		"SimulationControl 1" : 
		{
			"do_plant_sizing_calculation" : "Yes",
			"do_system_sizing_calculation" : "Yes",
			"do_zone_sizing_calculation" : "Yes",
			"run_simulation_for_sizing_periods" : "Yes",
			"run_simulation_for_weather_file_run_periods" : "Yes"
		}
	},
	"Site:Location" : 
	{
		"SACRAMENTO EXECUTIVE" : 
		{
			"elevation" : 4.5720000000000001,
			"latitude" : 38.579999999999998,
			"longitude" : -121.48999999999999,
			"time_zone" : -8.0
		}
	},
	"Site:WaterMainsTemperature" : 
	{
		"Site:WaterMainsTemperature 1" : 
		{
			"calculation_method" : "Schedule",
			"temperature_schedule_name" : "WaterMainCZ12"
		}
	},
	"Sizing:Parameters" : 
	{
		"Sizing:Parameters 1" : 
		{
			"cooling_sizing_factor" : 1.0,
			"heating_sizing_factor" : 1.0
		}
	},
	"Sizing:Plant" : 
	{
		"Sizing:Plant 1" : 
		{
			"coincident_sizing_factor_mode" : "None",
			"design_loop_exit_temperature" : 57.2222222222223,
			"loop_design_temperature_difference" : 44.4444444444444,
			"loop_type" : "Heating",
			"plant_or_condenser_loop_name" : "NonResBaseElecSHWSystem",
			"sizing_option" : "NonCoincident",
			"zone_timesteps_in_averaging_window" : 1
		}
	},
	"Sizing:System" : 
	{
		"Sizing:System 1" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 0.5,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 2" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b-2",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 0.5,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 3" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b-3",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 0.5,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 4" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b-4",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 0.5,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 5" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BaseAirSys7or3b-5",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 35.000000000000099,
			"central_heating_maximum_system_air_flow_ratio" : 0.5,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		}
	},
	"Sizing:Zone" : 
	{
		"Sizing:Zone 1" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Core_ZN Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Core_ZN Thermal Zone"
		},
		"Sizing:Zone 2" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Sizing:Zone 3" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Sizing:Zone 4" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Sizing:Zone 5" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"SizingPeriod:DesignDay" : 
	{
		"SACRAMENTO EXECUTIVE  August .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.34699999999999998,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4420000000000002,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 17.5,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 40.100000000000001,
			"month" : 8,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 21.199999999999999,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE  July .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.36299999999999999,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.407,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 17.699999999999999,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 40.100000000000001,
			"month" : 7,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 22.0,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE  June .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.36199999999999999,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4129999999999998,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 16.5,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 39.399999999999999,
			"month" : 6,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 21.600000000000001,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE  November .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.33100000000000002,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4860000000000002,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 11.300000000000001,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 25.399999999999999,
			"month" : 11,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 15.300000000000001,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE  October .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.34499999999999997,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4630000000000001,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 14.6,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 33.5,
			"month" : 10,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 18.199999999999999,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE  September .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.35099999999999998,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4369999999999998,
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 16.800000000000001,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 37.899999999999999,
			"month" : 9,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 19.800000000000001,
			"wind_direction" : 220.0,
			"wind_speed" : 2.2999999999999998
		},
		"SACRAMENTO EXECUTIVE Ann Htg 99.6ondns DB" : 
		{
			"barometric_pressure" : 101284.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 0.0,
			"day_of_month" : 21,
			"day_type" : "WinterDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : -0.29999999999999999,
			"month" : 12,
			"rain_indicator" : "No",
			"sky_clearness" : 0.0,
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAEClearSky",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : -0.29999999999999999,
			"wind_direction" : 330.0,
			"wind_speed" : 2.2999999999999998
		}
	},
	"ThermostatSetpoint:DualSetpoint" : 
	{
		"Core_ZN Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_ZN_1 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_ZN_2 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_ZN_3 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_ZN_4 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		}
	},
	"Timestep" : 
	{
		"Timestep 1" : 
		{
			"number_of_timesteps_per_hour" : 4
		}
	},
	"Version" : 
	{
		"Version 1" : 
		{
			"version_identifier" : "25.1"
		}
	},
	"WaterHeater:Mixed" : 
	{
		"NonResBaseElecWaterHeater" : 
		{
			"ambient_temperature_indicator" : "Schedule",
			"ambient_temperature_schedule_name" : "NonResBaseElecWaterHeater Ambient Temperature",
			"deadband_temperature_difference" : 2.0,
			"end_use_subcategory" : "General",
			"heater_control_type" : "Cycle",
			"heater_fuel_type" : "Electricity",
			"heater_ignition_delay" : 0.0,
			"heater_ignition_minimum_flow_rate" : 0.0,
			"heater_maximum_capacity" : 8742.4272516654601,
			"heater_thermal_efficiency" : 1.0,
			"indirect_water_heating_recovery_time" : 1.5,
			"maximum_temperature_limit" : 82.219999999999999,
			"off_cycle_loss_coefficient_to_ambient_temperature" : 0.73140512499999999,
			"off_cycle_loss_fraction_to_zone" : 1.0,
			"off_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"off_cycle_parasitic_fuel_type" : "NaturalGas",
			"off_cycle_parasitic_heat_fraction_to_tank" : 0.80000000000000004,
			"on_cycle_loss_coefficient_to_ambient_temperature" : 6.0,
			"on_cycle_loss_fraction_to_zone" : 1.0,
			"on_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"on_cycle_parasitic_fuel_type" : "NaturalGas",
			"on_cycle_parasitic_heat_fraction_to_tank" : 0.0,
			"setpoint_temperature_schedule_name" : "NonResBaseElecWaterHeater Setpoint Temp",
			"source_side_design_flow_rate" : "Autosize",
			"source_side_effectiveness" : 1.0,
			"source_side_flow_control_mode" : "IndirectHeatPrimarySetpoint",
			"tank_volume" : 0.113541912295462,
			"use_side_design_flow_rate" : "Autosize",
			"use_side_effectiveness" : 1.0,
			"use_side_inlet_node_name" : "NonResBaseElecSHWSystem Supply Splitter Outlet Node 1",
			"use_side_outlet_node_name" : "NonResBaseElecWaterHeater Supply Outlet Node"
		}
	},
	"WaterHeater:Sizing" : 
	{
		"WaterHeater:Sizing 1" : 
		{
			"design_mode" : "PeakDraw",
			"nominal_tank_volume_for_autosizing_plant_connections" : 1.0,
			"time_for_tank_recovery" : 0.0,
			"time_storage_can_meet_peak_draw" : 0.53850299999999995,
			"waterheater_name" : "NonResBaseElecWaterHeater"
		}
	},
	"WaterUse:Connections" : 
	{
		"Core_ZN Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Core_ZN Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 5",
			"outlet_node_name" : "Core_ZN Water Use Connection Outlet Node"
		},
		"Perimeter_ZN_1 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_ZN_1 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 1",
			"outlet_node_name" : "Perimeter_ZN_1 Water Use Connection Outlet Node"
		},
		"Perimeter_ZN_2 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_ZN_2 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 2",
			"outlet_node_name" : "Perimeter_ZN_2 Water Use Connection Outlet Node"
		},
		"Perimeter_ZN_3 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_ZN_3 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 3",
			"outlet_node_name" : "Perimeter_ZN_3 Water Use Connection Outlet Node"
		},
		"Perimeter_ZN_4 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_ZN_4 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "NonResBaseElecSHWSystem Demand Splitter Outlet Node 4",
			"outlet_node_name" : "Perimeter_ZN_4 Water Use Connection Outlet Node"
		}
	},
	"WaterUse:Equipment" : 
	{
		"Core_ZN Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.5244799606992599e-06,
			"target_temperature_schedule_name" : "Core_ZN Target SHW Temp"
		},
		"Perimeter_ZN_1 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.1556546725478e-06,
			"target_temperature_schedule_name" : "Perimeter_ZN_1 Target SHW Temp"
		},
		"Perimeter_ZN_2 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 6.8554858910967299e-07,
			"target_temperature_schedule_name" : "Perimeter_ZN_2 Target SHW Temp"
		},
		"Perimeter_ZN_3 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.1556546725478e-06,
			"target_temperature_schedule_name" : "Perimeter_ZN_3 Target SHW Temp"
		},
		"Perimeter_ZN_4 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 6.8554858910967299e-07,
			"target_temperature_schedule_name" : "Perimeter_ZN_4 Target SHW Temp"
		}
	},
	"WindowMaterial:SimpleGlazingSystem" : 
	{
		"Base_AllCZ_FixedWindowU34 Material" : 
		{
			"solar_heat_gain_coefficient" : 0.22,
			"u_factor" : 1.93060953597858,
			"visible_transmittance" : 0.41999999999999998
		},
		"Glazed Door Material" : 
		{
			"solar_heat_gain_coefficient" : 0.23000000000000001,
			"u_factor" : 2.5552185035010599,
			"visible_transmittance" : 0.17000000000000001
		}
	},
	"Zone" : 
	{
		"Attic Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Core_ZN Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_ZN_1 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_ZN_2 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_ZN_3 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_ZN_4 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		}
	},
	"ZoneControl:Thermostat" : 
	{
		"Core_ZN Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Core_ZN Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Core_ZN Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_ZN_1 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_ZN_1 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_ZN_2 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_ZN_2 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_ZN_3 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_ZN_3 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_ZN_4 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_ZN_4 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	},
	"ZoneHVAC:AirDistributionUnit" : 
	{
		"ADU BaseVAVNoReheatTrmlUnit" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit-2" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-2 Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit-2",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit-3" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-3 Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit-3",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit-4" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-4 Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit-4",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU BaseVAVNoReheatTrmlUnit-5" : 
		{
			"air_distribution_unit_outlet_node_name" : "BaseVAVNoReheatTrmlUnit-5 Outlet Node",
			"air_terminal_name" : "BaseVAVNoReheatTrmlUnit-5",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		}
	},
	"ZoneHVAC:EquipmentConnections" : 
	{
		"ZoneHVAC:EquipmentConnections 1" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Core_ZN Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Core_ZN Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Core_ZN Thermal Zone Equipment List",
			"zone_name" : "Core_ZN Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Core_ZN Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 2" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_ZN_1 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_ZN_1 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_ZN_1 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_ZN_1 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_ZN_1 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 3" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_ZN_2 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_ZN_2 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_ZN_2 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_ZN_2 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_ZN_2 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 4" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_ZN_3 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_ZN_3 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_ZN_3 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_ZN_3 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_ZN_3 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 5" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_ZN_4 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_ZN_4 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_ZN_4 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_ZN_4 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_ZN_4 Thermal Zone Return Node List"
		}
	},
	"ZoneHVAC:EquipmentList" : 
	{
		"Core_ZN Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_ZN_1 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit-2",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_ZN_2 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit-3",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_ZN_3 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit-4",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_ZN_4 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU BaseVAVNoReheatTrmlUnit-5",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		}
	},
	"ZoneInfiltration:DesignFlowRate" : 
	{
		"Attic Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "On",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Attic Thermal Zone"
		},
		"Core_ZN Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_ZN Thermal Zone"
		},
		"Perimeter_ZN_1 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_1 Thermal Zone"
		},
		"Perimeter_ZN_2 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_2 Thermal Zone"
		},
		"Perimeter_ZN_3 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_3 Thermal Zone"
		},
		"Perimeter_ZN_4 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_ZN_4 Thermal Zone"
		}
	}
}
