<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Small Office CA_TITLE24_2025_CZ12_SACRAMENTO-EXECUTIVE ** SACRAMENTO EXECUTIVE CA USA Klimaat WMO#=724830
  2026-06-01
  10:43:34
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 26.2.0-e34dc4614b, YMD=2026.06.01 10:43</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Small Office</b></p>
<p>Environment: <b>CA_TITLE24_2025_CZ12_SACRAMENTO-EXECUTIVE ** SACRAMENTO EXECUTIVE CA USA Klimaat WMO#=724830</b></p>
<p>Simulation Timestamp: <b>2026-06-01
  10:43:34</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kBtu]</td>
    <td align="right">Energy Per Total Building Area [kBtu/ft2]</td>
    <td align="right">Energy Per Conditioned Building Area [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">   200459.62</td>
    <td align="right">       17.26</td>
    <td align="right">       36.43</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">   200459.62</td>
    <td align="right">       17.26</td>
    <td align="right">       36.43</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   634855.62</td>
    <td align="right">       54.65</td>
    <td align="right">      115.37</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   634855.62</td>
    <td align="right">       54.65</td>
    <td align="right">      115.37</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    11616.85</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     5502.59</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     6114.26</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating Water [kBtu]</td>
    <td align="right">District Heating Steam [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     8167.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    26379.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    18602.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    80466.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    61127.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     5716.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7680.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   200459.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7680.61</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Electricity appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating Water [kBtu]</td>
    <td align="right">District Heating Steam [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     8167.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    26379.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">    18602.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Receptacle</td>
    <td align="right">    80466.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Interior Fans</td>
    <td align="right">    61127.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">     5716.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7680.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating Water [kBtu]</td>
    <td align="right">District Heating Steam [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     8167.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">    26379.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">    18602.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">    80466.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">    61127.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">     5716.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7680.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Water Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Steam Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        3.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       36.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Water Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Steam Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        1.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        8.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">  200459.620</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">  200459.620</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">  200459.620</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">  200459.620</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kBtu]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [gal]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     7680.61</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     7680.61</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     7680.61</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaF]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.01</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1207.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#ControlSummary::EntireFacility">Control Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 26.2.0-e34dc4614b, YMD=2026.06.01 10:43</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">CA_TITLE24_2025_CZ12_SACRAMENTO-EXECUTIVE</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">SACRAMENTO EXECUTIVE CA USA Klimaat WMO#=724830</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       38.51</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -121.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [ft]</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">     3030.51</td>
    <td align="right">      909.15</td>
    <td align="right">      606.10</td>
    <td align="right">      909.15</td>
    <td align="right">      606.10</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">     3030.51</td>
    <td align="right">      909.15</td>
    <td align="right">      606.10</td>
    <td align="right">      909.15</td>
    <td align="right">      606.10</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">      642.49</td>
    <td align="right">      180.14</td>
    <td align="right">      120.09</td>
    <td align="right">      222.17</td>
    <td align="right">      120.09</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">     3030.51</td>
    <td align="right">      909.15</td>
    <td align="right">      606.10</td>
    <td align="right">      909.15</td>
    <td align="right">      606.10</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">     3030.51</td>
    <td align="right">      909.15</td>
    <td align="right">      606.10</td>
    <td align="right">      909.15</td>
    <td align="right">      606.10</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">      642.49</td>
    <td align="right">      180.14</td>
    <td align="right">      120.09</td>
    <td align="right">      222.17</td>
    <td align="right">      120.09</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [ft2]</td>
    <td align="right">     6445.64</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [ft2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [ft3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [ft2]</td>
    <td align="right">Underground Gross Wall Area [ft2]</td>
    <td align="right">Window Glass Area [ft2]</td>
    <td align="right">Opening Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">     6114.26</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">    25436.78</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    16121.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    12221.51</td>
    <td align="right">        1.00</td>
    <td align="right">      909.15</td>
    <td align="right">        0.00</td>
    <td align="right">      222.17</td>
    <td align="right">      222.17</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7249.95</td>
    <td align="right">        1.00</td>
    <td align="right">      606.10</td>
    <td align="right">        0.00</td>
    <td align="right">      120.09</td>
    <td align="right">      120.09</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    12221.51</td>
    <td align="right">        1.00</td>
    <td align="right">      909.15</td>
    <td align="right">        0.00</td>
    <td align="right">      180.14</td>
    <td align="right">      180.14</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7249.95</td>
    <td align="right">        1.00</td>
    <td align="right">      606.10</td>
    <td align="right">        0.00</td>
    <td align="right">      120.09</td>
    <td align="right">      120.09</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11616.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80501.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3030.51</td>
    <td align="right">        0.00</td>
    <td align="right">      642.49</td>
    <td align="right">      642.49</td>
    <td align="right">      0.9696</td>
    <td align="right">      422.27</td>
    <td align="right">      2.4240</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     5502.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55064.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3030.51</td>
    <td align="right">        0.00</td>
    <td align="right">      642.49</td>
    <td align="right">      642.49</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     6114.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25436.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">     6114.26</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11616.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.9696</td>
    <td align="right">      422.27</td>
    <td align="right">      2.4240</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     5502.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     6114.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [ft2]</td>
    <td align="right">Conditioned Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Not Part of Total Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">    11616.85</td>
    <td align="right">     5502.59</td>
    <td align="right">     6114.26</td>
    <td align="right">        0.00</td>
    <td align="right">      0.9696</td>
    <td align="right">      422.27</td>
    <td align="right">      2.4240</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11616.85</td>
    <td align="right">     5502.59</td>
    <td align="right">     6114.26</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">District Heating Water [kBtuh]</td>
    <td align="right">District Heating Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">05-JAN-05:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       75.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        2.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       11.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       90.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">District Heating Water [kBtuh]</td>
    <td align="right">District Heating Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       75.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Receptacle</td>
    <td align="right">        2.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Interior Fans</td>
    <td align="right">       11.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu]</td>
    <td align="right">Source Natural Gas [kBtu]</td>
    <td align="right">Source Gasoline [kBtu]</td>
    <td align="right">Source Diesel [kBtu]</td>
    <td align="right">Source Coal [kBtu]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu]</td>
    <td align="right">Source Propane [kBtu]</td>
    <td align="right">Source Other Fuel 1 [kBtu]</td>
    <td align="right">Source Other Fuel 2 [kBtu]</td>
    <td align="right">Source District Cooling [kBtu]</td>
    <td align="right">Source District Heating Water [kBtu]</td>
    <td align="right">Source District Heating Steam [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    25865.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    83543.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    58915.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   254837.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   193591.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    18103.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">   634855.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating Water [kBtu/ft2]</td>
    <td align="right">Source District Heating Steam [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       46.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       35.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        3.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      115.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating Water [kBtu/ft2]</td>
    <td align="right">Source District Heating Steam [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       21.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       16.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       54.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVNOREHEATTRMLUNIT</td>
    <td align="right">      943.96</td>
    <td align="right">     1090.06</td>
  </tr>
  <tr>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-2</td>
    <td align="right">      883.31</td>
    <td align="right">     1069.10</td>
  </tr>
  <tr>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-3</td>
    <td align="right">      504.06</td>
    <td align="right">      610.93</td>
  </tr>
  <tr>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-4</td>
    <td align="right">      752.81</td>
    <td align="right">      884.61</td>
  </tr>
  <tr>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-5</td>
    <td align="right">      573.73</td>
    <td align="right">      695.20</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">     1090.06</td>
    <td align="right">     1090.06</td>
    <td align="right">     1090.06</td>
    <td align="right">     1090.06</td>
    <td align="right">     1090.06</td>
    <td align="right">     1090.06</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">     1069.10</td>
    <td align="right">     1069.10</td>
    <td align="right">     1069.10</td>
    <td align="right">     1069.10</td>
    <td align="right">     1069.10</td>
    <td align="right">     1069.10</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">      610.93</td>
    <td align="right">      610.93</td>
    <td align="right">      610.93</td>
    <td align="right">      610.93</td>
    <td align="right">      610.93</td>
    <td align="right">      610.93</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">      884.61</td>
    <td align="right">      884.61</td>
    <td align="right">      884.61</td>
    <td align="right">      884.61</td>
    <td align="right">      884.61</td>
    <td align="right">      884.61</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">      695.20</td>
    <td align="right">      695.20</td>
    <td align="right">      695.20</td>
    <td align="right">      695.20</td>
    <td align="right">      695.20</td>
    <td align="right">      695.20</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B OACTRL</td>
    <td align="right">     1090.06</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B OACTRL-2</td>
    <td align="right">     1069.10</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B OACTRL-3</td>
    <td align="right">      610.93</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B OACTRL-4</td>
    <td align="right">      884.61</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B OACTRL-5</td>
    <td align="right">      695.20</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B COILCLG</td>
    <td align="right">     1090.06</td>
    <td align="right">        2.69</td>
    <td align="right">    0.811657</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B COILCLG-2</td>
    <td align="right">     1069.10</td>
    <td align="right">        2.69</td>
    <td align="right">    0.803470</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B COILCLG-3</td>
    <td align="right">      610.93</td>
    <td align="right">        1.55</td>
    <td align="right">    0.800261</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B COILCLG-4</td>
    <td align="right">      884.61</td>
    <td align="right">        2.18</td>
    <td align="right">    0.811657</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B COILCLG-5</td>
    <td align="right">      695.20</td>
    <td align="right">        1.90</td>
    <td align="right">    0.768253</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B COILHTG</td>
    <td align="right">     1090.06</td>
    <td align="right">    32235.66</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B COILHTG-2</td>
    <td align="right">     1069.10</td>
    <td align="right">    32220.46</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B COILHTG-3</td>
    <td align="right">      610.93</td>
    <td align="right">    18551.43</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B COILHTG-4</td>
    <td align="right">      884.61</td>
    <td align="right">    26160.01</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B COILHTG-5</td>
    <td align="right">      695.20</td>
    <td align="right">    22851.65</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B SUPPCOILHTG</td>
    <td align="right">    40182.10</td>
    <td align="right">    28834.10</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-2</td>
    <td align="right">    37411.95</td>
    <td align="right">    25606.04</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-3</td>
    <td align="right">    21542.99</td>
    <td align="right">    14836.08</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-4</td>
    <td align="right">    32240.05</td>
    <td align="right">    22795.65</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-5</td>
    <td align="right">    23904.23</td>
    <td align="right">    16119.43</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B SUPFAN</td>
    <td align="right">     1090.06</td>
    <td align="right">      809.30</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B SUPFAN-2</td>
    <td align="right">     1069.10</td>
    <td align="right">      793.74</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B SUPFAN-3</td>
    <td align="right">      610.93</td>
    <td align="right">      453.58</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B SUPFAN-4</td>
    <td align="right">      884.61</td>
    <td align="right">      656.77</td>
  </tr>
  <tr>
    <td align="right">BASESYS7OR3B SUPFAN-5</td>
    <td align="right">      695.20</td>
    <td align="right">      516.15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">Sizing Option</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">Design Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">    0.011032</td>
    <td align="right">    0.022069</td>
    <td align="right">      135.00</td>
    <td align="right">       55.00</td>
    <td align="right">NonCoincident</td>
    <td align="right">    0.000000</td>
    <td align="right">     3314.33</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEELECSHWSYSTEM PUMP</td>
    <td align="right">    0.011032</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">    0.011032</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">ATTIC_SOFFIT_EAST | ATTIC_SOFFIT_SOUTH | ATTIC_SOFFIT_WEST |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">ATTIC_SOFFIT_EAST | ATTIC_SOFFIT_NORTH | ATTIC_SOFFIT_SOUTH |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">ATTIC_SOFFIT_EAST | ATTIC_SOFFIT_NORTH | ATTIC_SOFFIT_WEST |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">ATTIC_SOFFIT_NORTH | ATTIC_SOFFIT_SOUTH | ATTIC_SOFFIT_WEST |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1 | PERIMETER_ZN_2_WALL_EAST_WINDOW_2 | PERIMETER_ZN_2_WALL_EAST_WINDOW_3 | PERIMETER_ZN_2_WALL_EAST_WINDOW_4 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_2 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_3 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_4 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_5 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_6 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1 | PERIMETER_ZN_4_WALL_WEST_WINDOW_2 | PERIMETER_ZN_4_WALL_WEST_WINDOW_3 | PERIMETER_ZN_4_WALL_WEST_WINDOW_4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.560</td>
    <td align="right">0.560</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       48.90</td>
    <td align="right">       47.73</td>
    <td align="right">       49.80</td>
    <td align="right">       53.02</td>
    <td align="right">       61.47</td>
    <td align="right">       67.98</td>
    <td align="right">       72.37</td>
    <td align="right">       73.72</td>
    <td align="right">       71.44</td>
    <td align="right">       66.38</td>
    <td align="right">       59.63</td>
    <td align="right">       53.35</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">      32.810</td>
    <td align="right">       0.140</td>
    <td align="right">     885.870</td>
    <td align="right">       4.921</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {ft}</td>
    <td align="right">Standard Pressure at Elevation {psi}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SACRAMENTO EXECUTIVE CA USA Klimaat WMO#=724830</td>
    <td align="right">38.51</td>
    <td align="right">-121.50</td>
    <td align="right">-8.00</td>
    <td align="right">       15.09</td>
    <td align="right">         15.</td>
    <td align="right">1.2037</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{F}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaF}</td>
    <td align="right">Fixed Default Water Mains Temperature{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Schedule</td>
    <td align="right">WATERMAINCZ12</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Small Office</td>
    <td align="right">       0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">0.0400000</td>
    <td align="right">0.400000</td>
    <td align="right">FullExterior</td>
    <td align="right">50</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Gradient Coefficient {F/ft}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.220000</td>
    <td align="right">    1213.970</td>
    <td align="right">  0.00356599</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">      15000.</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {Btu/h-ft2-F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {Btu/h-ft2-F}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">        392.</td>
    <td align="right">        0.02</td>
    <td align="right">       176.1</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">64</td>
    <td align="right">21</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {ft}</td>
    <td align="right">Origin Y-Coordinate {ft}</td>
    <td align="right">Origin Z-Coordinate {ft}</td>
    <td align="right">Centroid X-Coordinate {ft}</td>
    <td align="right">Centroid Y-Coordinate {ft}</td>
    <td align="right">Centroid Z-Coordinate {ft}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {ft}</td>
    <td align="right">Maximum X {ft}</td>
    <td align="right">Minimum Y {ft}</td>
    <td align="right">Maximum Y {ft}</td>
    <td align="right">Minimum Z {ft}</td>
    <td align="right">Maximum Z {ft}</td>
    <td align="right">Ceiling Height {ft}</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right">Exterior Gross Wall Area {ft2}</td>
    <td align="right">Exterior Net Wall Area {ft2}</td>
    <td align="right">Exterior Window Area {ft2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.44</td>
    <td align="right">       30.28</td>
    <td align="right">       12.14</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        -2.0</td>
    <td align="right">       92.82</td>
    <td align="right">        -2.0</td>
    <td align="right">       62.54</td>
    <td align="right">       10.01</td>
    <td align="right">       20.77</td>
    <td align="right">        5.38</td>
    <td align="right">    25436.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     6114.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.44</td>
    <td align="right">       30.28</td>
    <td align="right">        5.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       16.41</td>
    <td align="right">       74.45</td>
    <td align="right">       16.41</td>
    <td align="right">       44.16</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">       10.01</td>
    <td align="right">    16122.09</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1611.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.44</td>
    <td align="right">        7.25</td>
    <td align="right">        5.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.85</td>
    <td align="right">        0.00</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">       10.01</td>
    <td align="right">    12221.37</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1221.28</td>
    <td align="right">      909.10</td>
    <td align="right">      687.02</td>
    <td align="right">      222.19</td>
    <td align="right">6</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.12</td>
    <td align="right">       30.28</td>
    <td align="right">        5.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       74.45</td>
    <td align="right">       90.85</td>
    <td align="right">        0.00</td>
    <td align="right">       60.57</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">       10.01</td>
    <td align="right">     7250.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      724.48</td>
    <td align="right">      606.07</td>
    <td align="right">      486.04</td>
    <td align="right">      120.14</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.44</td>
    <td align="right">       53.32</td>
    <td align="right">        5.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.85</td>
    <td align="right">       44.16</td>
    <td align="right">       60.57</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">       10.01</td>
    <td align="right">    12221.37</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1221.28</td>
    <td align="right">      909.10</td>
    <td align="right">      729.00</td>
    <td align="right">      180.10</td>
    <td align="right">6</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.73</td>
    <td align="right">       30.28</td>
    <td align="right">        5.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">       60.57</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">       10.01</td>
    <td align="right">     7250.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      724.48</td>
    <td align="right">      606.07</td>
    <td align="right">      486.04</td>
    <td align="right">      120.14</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {ft2/person}</td>
    <td align="right">Occupant per Area {person/ft2}</td>
    <td align="right">Interior Lighting {Btu/h-ft2}</td>
    <td align="right">Electric Load {Btu/h-ft2}</td>
    <td align="right">Gas Load {Btu/h-ft2}</td>
    <td align="right">Other Load {Btu/h-ft2}</td>
    <td align="right">Hot Water Eq {Btu/h-ft2}</td>
    <td align="right">Steam Equipment {Btu/h-ft2}</td>
    <td align="right">Sum Loads per Area {Btu/h-ft2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">     6114.28</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.08</td>
    <td align="right">8.1</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       2.047</td>
    <td align="right">       5.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.164</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       2.047</td>
    <td align="right">       5.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.164</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       2.047</td>
    <td align="right">       5.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.164</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       2.047</td>
    <td align="right">       5.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.164</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       2.047</td>
    <td align="right">       5.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.164</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/ft2}</td>
    <td align="right">Floor Area per person {ft2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_ZN PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.08</td>
    <td align="right">8.1</td>
    <td align="right">         8.1</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">CORE_ZN PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">8.1</td>
    <td align="right">0.0</td>
    <td align="right">7.7</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">8.1</td>
    <td align="right">8.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PERIMETER_ZN_1 PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">         6.1</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">PERIMETER_ZN_1 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">5.8</td>
    <td align="right">0.0</td>
    <td align="right">1.8</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_2 PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">         3.6</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">PERIMETER_ZN_2 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">3.4</td>
    <td align="right">0.0</td>
    <td align="right">1.1</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_3 PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">         6.1</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">PERIMETER_ZN_3 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">5.8</td>
    <td align="right">0.0</td>
    <td align="right">1.8</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_4 PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">         3.6</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">PERIMETER_ZN_4 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">3.4</td>
    <td align="right">0.0</td>
    <td align="right">1.1</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {Btu/h}</td>
    <td align="right">Lights/Floor Area {Btu/h-ft2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {Btu/h}</td>
    <td align="right">Maximum Lighting Level for All Day Types {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Weekdays {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Weekdays {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_ZN REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.08</td>
    <td align="right">8.1</td>
    <td align="right">    3297.834</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.970</td>
    <td align="right">0.000</td>
    <td align="right">3.000E-002</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3297.834</td>
    <td align="right">     164.892</td>
    <td align="right">      2143.8</td>
    <td align="right">     164.892</td>
    <td align="right">     989.350</td>
    <td align="right">    3297.834</td>
    <td align="right">    3297.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PERIMETER_ZN_1 REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">    2499.972</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.970</td>
    <td align="right">0.000</td>
    <td align="right">3.000E-002</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2499.972</td>
    <td align="right">     124.999</td>
    <td align="right">      1625.1</td>
    <td align="right">     124.999</td>
    <td align="right">     749.992</td>
    <td align="right">    2499.972</td>
    <td align="right">    2499.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_2 REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">    1483.016</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.970</td>
    <td align="right">0.000</td>
    <td align="right">3.000E-002</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1483.016</td>
    <td align="right">      74.150</td>
    <td align="right">       963.9</td>
    <td align="right">      74.150</td>
    <td align="right">     444.904</td>
    <td align="right">    1483.016</td>
    <td align="right">    1483.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_3 REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">    2499.972</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.970</td>
    <td align="right">0.000</td>
    <td align="right">3.000E-002</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2499.972</td>
    <td align="right">     124.999</td>
    <td align="right">      1625.1</td>
    <td align="right">     124.999</td>
    <td align="right">     749.992</td>
    <td align="right">    2499.972</td>
    <td align="right">    2499.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_4 REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">    1483.016</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.970</td>
    <td align="right">0.000</td>
    <td align="right">3.000E-002</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1483.016</td>
    <td align="right">      74.150</td>
    <td align="right">       963.9</td>
    <td align="right">      74.150</td>
    <td align="right">     444.904</td>
    <td align="right">    1483.016</td>
    <td align="right">    1483.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {Btu/h}</td>
    <td align="right">Maximum Equipment Level for All Day Types {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Weekdays {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Weekdays {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_ZN RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.08</td>
    <td align="right">8.1</td>
    <td align="right">    8244.586</td>
    <td align="right">       5.118</td>
    <td align="right">300.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    8244.586</td>
    <td align="right">     412.228</td>
    <td align="right">    7420.128</td>
    <td align="right">     412.228</td>
    <td align="right">    2473.376</td>
    <td align="right">    8244.586</td>
    <td align="right">    8244.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PERIMETER_ZN_1 RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">    6249.931</td>
    <td align="right">       5.118</td>
    <td align="right">300.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    6249.931</td>
    <td align="right">     312.495</td>
    <td align="right">    5624.938</td>
    <td align="right">     312.495</td>
    <td align="right">    1874.979</td>
    <td align="right">    6249.931</td>
    <td align="right">    6249.931</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_2 RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">    3707.537</td>
    <td align="right">       5.118</td>
    <td align="right">300.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3707.537</td>
    <td align="right">     185.377</td>
    <td align="right">    3336.782</td>
    <td align="right">     185.377</td>
    <td align="right">    1112.261</td>
    <td align="right">    3707.537</td>
    <td align="right">    3707.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_3 RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">    6249.931</td>
    <td align="right">       5.118</td>
    <td align="right">300.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    6249.931</td>
    <td align="right">     312.495</td>
    <td align="right">    5624.938</td>
    <td align="right">     312.495</td>
    <td align="right">    1874.979</td>
    <td align="right">    6249.931</td>
    <td align="right">    6249.931</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_4 RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">    3707.537</td>
    <td align="right">       5.118</td>
    <td align="right">300.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3707.537</td>
    <td align="right">     185.377</td>
    <td align="right">    3336.782</td>
    <td align="right">     185.377</td>
    <td align="right">    1112.261</td>
    <td align="right">    3707.537</td>
    <td align="right">    3707.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Enclosures</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">7</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Adjacent Enclosures with Windows</td>
    <td align="right">Adjacent Enclosure Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Maximum Capacity {Btu/h}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">      4.0102</td>
    <td align="right">     29829.1</td>
    <td align="right">1.024</td>
    <td align="right">0.9938</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input Object</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {ft3/min}</td>
    <td align="right">Volume Flow Rate/Floor Area {ft3/min-ft2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {ft3/min-ft2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">ON</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">     6114.28</td>
    <td align="right">0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.224052</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_ZN SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.08</td>
    <td align="right">8.05</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">N/A</td>
    <td align="right">0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.224052</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_1 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.11</td>
    <td align="right">  213.788109</td>
    <td align="right"> 0.175088036</td>
    <td align="right">  0.23520032</td>
    <td align="right">1.04984</td>
    <td align="right">     0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.224052</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_2 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.62</td>
    <td align="right"> 142.5254057</td>
    <td align="right"> 0.196768110</td>
    <td align="right">  0.23520032</td>
    <td align="right">1.17983</td>
    <td align="right">     0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.224052</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_3 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.11</td>
    <td align="right">  213.788109</td>
    <td align="right"> 0.175088036</td>
    <td align="right">  0.23520032</td>
    <td align="right">1.04984</td>
    <td align="right">     0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.224052</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_ZN_4 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.62</td>
    <td align="right"> 142.5254057</td>
    <td align="right"> 0.196768110</td>
    <td align="right">  0.23520032</td>
    <td align="right">1.17983</td>
    <td align="right">     0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.224052</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">          1.</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">          1.</td>
  </tr>
</table>
<br><br>
<b>Sky Daylight Factors</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Daylight Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sky Type</td>
    <td align="right">MonthAndDay</td>
    <td align="right">Daylighting Control Name</td>
    <td align="right">Enclosure Name</td>
    <td align="right">Window Name</td>
    <td align="right">Reference Point</td>
    <td align="right">Daylight Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0022</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0011</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0021</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0016</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0012</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0005</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0005</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0015</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0015</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0013</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0014</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0214</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0044</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0209</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0041</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0165</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0029</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0113</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0019</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0015</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0016</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0014</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0015</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0011</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0011</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0005</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0005</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0005</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 2</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0018</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0016</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0016</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0014</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0012</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0011</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0126</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0031</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0108</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0026</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0093</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0019</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0115</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0021</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0013</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0013</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0011</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0011</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 3</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 4</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0003</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0003</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0003</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0002</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0002</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0003</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0002</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0003</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0005</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0005</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0098</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0025</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0077</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0019</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0050</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0113</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0019</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0005</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0005</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0003</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0002</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0003</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 5</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">DAYLIGHTING CONTROL 6</td>
    <td align="right">0.0004</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0013</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0013</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0011</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0011</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0118</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0030</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0099</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0025</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0084</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0017</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0115</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0021</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0017</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0015</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0015</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0013</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0011</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0010</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0008</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0007</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0005</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 7</td>
    <td align="right">0.0006</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE DAYLIGHTINGCONTROLS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">DAYLIGHTING CONTROL 8</td>
    <td align="right">0.0006</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">Cooling</td>
    <td align="right"> 20750.82028</td>
    <td align="right"> 20750.82028</td>
    <td align="right">   943.96175</td>
    <td align="right">   943.96175</td>
    <td align="right">SACRAMENTO EXECUTIVE  JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    72.95720</td>
    <td align="right">     0.00918</td>
    <td align="right">  1611.05694</td>
    <td align="right">8.05450</td>
    <td align="right">   241.61014</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">Heating</td>
    <td align="right">  8390.22882</td>
    <td align="right">  8390.22882</td>
    <td align="right">   305.61437</td>
    <td align="right">   305.61437</td>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    31.46000</td>
    <td align="right">     0.00368</td>
    <td align="right">  1611.05694</td>
    <td align="right">8.05450</td>
    <td align="right">   241.61014</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">Cooling</td>
    <td align="right"> 19417.63314</td>
    <td align="right"> 19417.63314</td>
    <td align="right">   883.30497</td>
    <td align="right">   883.30497</td>
    <td align="right">SACRAMENTO EXECUTIVE  SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">   100.22000</td>
    <td align="right">     0.00709</td>
    <td align="right">  1221.28558</td>
    <td align="right">6.10583</td>
    <td align="right">   183.15464</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">Heating</td>
    <td align="right"> 12829.66855</td>
    <td align="right"> 12829.66855</td>
    <td align="right">   467.33045</td>
    <td align="right">   467.33045</td>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    31.46000</td>
    <td align="right">     0.00368</td>
    <td align="right">  1221.28558</td>
    <td align="right">6.10583</td>
    <td align="right">   183.15464</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">Cooling</td>
    <td align="right"> 11080.67851</td>
    <td align="right"> 11080.67851</td>
    <td align="right">   504.06773</td>
    <td align="right">   504.06773</td>
    <td align="right">SACRAMENTO EXECUTIVE  AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">    90.87125</td>
    <td align="right">     0.00807</td>
    <td align="right">   724.48177</td>
    <td align="right">3.62206</td>
    <td align="right">   108.64956</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">Heating</td>
    <td align="right">  8119.57629</td>
    <td align="right">  8119.57629</td>
    <td align="right">   295.76267</td>
    <td align="right">   295.76267</td>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    31.46000</td>
    <td align="right">     0.00368</td>
    <td align="right">   724.48177</td>
    <td align="right">3.62206</td>
    <td align="right">   108.64956</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">Cooling</td>
    <td align="right"> 16548.80246</td>
    <td align="right"> 16548.80246</td>
    <td align="right">   752.81770</td>
    <td align="right">   752.81770</td>
    <td align="right">SACRAMENTO EXECUTIVE  JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    72.95720</td>
    <td align="right">     0.00918</td>
    <td align="right">  1221.28558</td>
    <td align="right">6.10583</td>
    <td align="right">   183.15464</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">Heating</td>
    <td align="right"> 12272.63034</td>
    <td align="right"> 12272.63034</td>
    <td align="right">   447.03384</td>
    <td align="right">   447.03384</td>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    31.46000</td>
    <td align="right">     0.00368</td>
    <td align="right">  1221.28558</td>
    <td align="right">6.10583</td>
    <td align="right">   183.15464</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">Cooling</td>
    <td align="right"> 12612.16068</td>
    <td align="right"> 12612.16068</td>
    <td align="right">   573.72874</td>
    <td align="right">   573.72874</td>
    <td align="right">SACRAMENTO EXECUTIVE  AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">    99.77000</td>
    <td align="right">     0.00808</td>
    <td align="right">   724.48177</td>
    <td align="right">3.62206</td>
    <td align="right">   108.64956</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">Heating</td>
    <td align="right">  8119.36993</td>
    <td align="right">  8119.36993</td>
    <td align="right">   295.74149</td>
    <td align="right">   295.74149</td>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    31.46000</td>
    <td align="right">     0.00368</td>
    <td align="right">   724.48177</td>
    <td align="right">3.62206</td>
    <td align="right">   108.64956</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [Btu/h]</td>
    <td align="right">Calc Des Air Flow Rate [ft3/min]</td>
    <td align="right">User Des Air Flow Rate [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    20094.29</td>
    <td align="right">   943.96175</td>
    <td align="right">   943.96175</td>
    <td align="right">SACRAMENTO EXECUTIVE  JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    18390.92</td>
    <td align="right">   305.61437</td>
    <td align="right">   305.61437</td>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    24113.73</td>
    <td align="right">   883.30497</td>
    <td align="right">   883.30497</td>
    <td align="right">SACRAMENTO EXECUTIVE  SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    20554.16</td>
    <td align="right">   467.33045</td>
    <td align="right">   467.33045</td>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    12774.15</td>
    <td align="right">   504.06773</td>
    <td align="right">   504.06773</td>
    <td align="right">SACRAMENTO EXECUTIVE  JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:45:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    12712.91</td>
    <td align="right">   295.76267</td>
    <td align="right">   295.76267</td>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    16051.72</td>
    <td align="right">   752.81770</td>
    <td align="right">   752.81770</td>
    <td align="right">SACRAMENTO EXECUTIVE  JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    19984.36</td>
    <td align="right">   447.03384</td>
    <td align="right">   447.03384</td>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    15327.97</td>
    <td align="right">   573.72874</td>
    <td align="right">   573.72874</td>
    <td align="right">SACRAMENTO EXECUTIVE  AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 16:30:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    12712.70</td>
    <td align="right">   295.74149</td>
    <td align="right">   295.74149</td>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEVAVNOREHEATTRMLUNIT</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  943.957508</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEVAVNOREHEATTRMLUNIT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-2</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  883.311329</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-2</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-3</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  504.061377</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-3</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-4</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  752.807108</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-4</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-5</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  573.728741</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEVAVNOREHEATTRMLUNIT-5</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7OR3B-5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7OR3B OACTRL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">    0.811657</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">    32235.65</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BASESYS7OR3B SUPPCOILHTG</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">     40182.1</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BASESYS7OR3B SUPPCOILHTG</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">    28834.10</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS7OR3B SUPFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right"> 1090.059184</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS7OR3B SUPFAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     809.305</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7OR3B OACTRL-2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-2</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-2</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">    0.803470</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-2</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-2</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">    32220.47</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">     37411.9</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-2</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">    25606.04</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS7OR3B SUPFAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right"> 1069.101560</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS7OR3B SUPFAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     793.745</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7OR3B OACTRL-3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-3</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-3</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">    0.800261</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-3</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-3</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">    18551.42</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-3</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">    21542.99</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-3</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">    14836.09</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS7OR3B SUPFAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  610.925770</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS7OR3B SUPFAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     453.577</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7OR3B OACTRL-4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-4</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-4</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">    0.811657</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-4</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-4</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">    26160.01</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-4</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">    32240.06</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-4</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">    22795.64</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS7OR3B SUPFAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  884.610058</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS7OR3B SUPFAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     656.771</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7OR3B OACTRL-5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-5</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-5</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">    0.768253</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-5</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-5</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">    22851.67</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-5</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">    23904.23</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BASESYS7OR3B SUPPCOILHTG-5</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">    16119.41</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS7OR3B SUPFAN-5</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  695.205421</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS7OR3B SUPFAN-5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     516.149</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.01103</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right"> 0.022068752</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">    135.0000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">     55.0000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Sizing Option</td>
    <td align="right">     -99999.</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Design Capacity [Btu/h]</td>
    <td align="right">    3314.328</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">NONRESBASEELECSHWSYSTEM PUMP</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     0.01103</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">NONRESBASEELECSHWSYSTEM PUMP</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     0.01103</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rating Net COP {Btuh/Btuh}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG</td>
    <td align="right">         2.6</td>
    <td align="right">        3.33</td>
    <td align="right">       11.37</td>
    <td align="right">       14.13</td>
    <td align="right">       12.36</td>
    <td align="right">        11.9</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-2</td>
    <td align="right">         2.6</td>
    <td align="right">        3.34</td>
    <td align="right">       11.41</td>
    <td align="right">       14.19</td>
    <td align="right">       12.41</td>
    <td align="right">        11.9</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-3</td>
    <td align="right">         1.5</td>
    <td align="right">        3.35</td>
    <td align="right">       11.42</td>
    <td align="right">       14.21</td>
    <td align="right">       12.43</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-4</td>
    <td align="right">         2.1</td>
    <td align="right">        3.33</td>
    <td align="right">       11.37</td>
    <td align="right">       14.13</td>
    <td align="right">       12.36</td>
    <td align="right">        11.9</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-5</td>
    <td align="right">         1.8</td>
    <td align="right">        3.40</td>
    <td align="right">       11.59</td>
    <td align="right">       14.44</td>
    <td align="right">       12.63</td>
    <td align="right">        12.2</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rating Net COP2 {Btuh/Btuh}</td>
    <td align="right">EER2 {Btu/W-h}</td>
    <td align="right">SEER2 User {Btu/W-h}</td>
    <td align="right">SEER2 Standard {Btu/W-h}</td>
    <td align="right">IEER 2022 {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG</td>
    <td align="right">         2.5</td>
    <td align="right">        3.20</td>
    <td align="right">       10.93</td>
    <td align="right">       13.53</td>
    <td align="right">       12.18</td>
    <td align="right">        11.2</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-2</td>
    <td align="right">         2.5</td>
    <td align="right">        3.22</td>
    <td align="right">       10.97</td>
    <td align="right">       13.59</td>
    <td align="right">       12.23</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-3</td>
    <td align="right">         1.5</td>
    <td align="right">        3.22</td>
    <td align="right">       10.99</td>
    <td align="right">       13.62</td>
    <td align="right">       12.26</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-4</td>
    <td align="right">         2.1</td>
    <td align="right">        3.20</td>
    <td align="right">       10.93</td>
    <td align="right">       13.53</td>
    <td align="right">       12.18</td>
    <td align="right">        11.2</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILCLG-5</td>
    <td align="right">         1.8</td>
    <td align="right">        3.28</td>
    <td align="right">       11.18</td>
    <td align="right">       13.87</td>
    <td align="right">       12.49</td>
    <td align="right">        11.6</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {Btu/h}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {Btu/h}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG</td>
    <td align="right">     33567.6</td>
    <td align="right">     24857.8</td>
    <td align="right">        8.24</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-2</td>
    <td align="right">     33526.3</td>
    <td align="right">     24820.6</td>
    <td align="right">        8.26</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-3</td>
    <td align="right">     19297.6</td>
    <td align="right">     14285.0</td>
    <td align="right">        8.26</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-4</td>
    <td align="right">     27240.7</td>
    <td align="right">     20172.4</td>
    <td align="right">        8.19</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-5</td>
    <td align="right">     23699.4</td>
    <td align="right">     17524.7</td>
    <td align="right">        8.31</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {Btu/h}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {Btu/h}</td>
    <td align="right">HSPF2 {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG</td>
    <td align="right">     33850.5</td>
    <td align="right">     25140.3</td>
    <td align="right">        7.64</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-2</td>
    <td align="right">     33803.7</td>
    <td align="right">     25097.6</td>
    <td align="right">        7.65</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-3</td>
    <td align="right">     19455.9</td>
    <td align="right">     14443.3</td>
    <td align="right">        7.65</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-4</td>
    <td align="right">     27470.4</td>
    <td align="right">     20402.1</td>
    <td align="right">        7.64</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">BASESYS7OR3B COILHTG-5</td>
    <td align="right">     23879.6</td>
    <td align="right">     17705.2</td>
    <td align="right">        7.70</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CA_TITLE24_2025_CZ12_SACRAMENTO-EXECUTIVE</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2009</td>
    <td align="right">12/31/2009</td>
    <td align="right">Thursday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CHRISTMAS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/12</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/06</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/07</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MARTIN LUTHER KING DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/19</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">NEW YEAR'S DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THANKSGIVING DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/26</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/08</td>
    <td align="right">11/01</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
    <td align="right">Format Reals</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">INCHPOUND</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">RunPeriod: CA_TITLE24_2025_CZ12_SACRAMENTO-EXECUTIVE</td>
    <td align="right"> 0.040349717</td>
    <td align="right"> 0.042342705</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">RunPeriod: CA_TITLE24_2025_CZ12_SACRAMENTO-EXECUTIVE</td>
    <td align="right"> 0.278453692</td>
    <td align="right"> 0.168630222</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.016059461</td>
    <td align="right"> 1.651707812</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">RunPeriod: CA_TITLE24_2025_CZ12_SACRAMENTO-EXECUTIVE</td>
    <td align="right"> 0.457493666</td>
    <td align="right"> 0.187463964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.428206398</td>
    <td align="right"> 1.059059044</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">RunPeriod: CA_TITLE24_2025_CZ12_SACRAMENTO-EXECUTIVE</td>
    <td align="right"> 0.427697656</td>
    <td align="right"> 0.208037552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.052466559</td>
    <td align="right"> 1.326791175</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">RunPeriod: CA_TITLE24_2025_CZ12_SACRAMENTO-EXECUTIVE</td>
    <td align="right"> 0.502514910</td>
    <td align="right"> 0.242404469</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.185689037</td>
    <td align="right"> 1.546085359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">RunPeriod: CA_TITLE24_2025_CZ12_SACRAMENTO-EXECUTIVE</td>
    <td align="right"> 0.425984347</td>
    <td align="right"> 0.210260331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.729819904</td>
    <td align="right"> 1.029228685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">  1411229.26</td>
    <td align="right">    10746.59</td>
    <td align="right">        0.00</td>
    <td align="right">    57589.69</td>
    <td align="right">   133582.76</td>
    <td align="right">  1613158.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">     7593.75</td>
    <td align="right">     1166.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     8654.75</td>
    <td align="right">      105.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     8591.25</td>
    <td align="right">      168.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     8552.00</td>
    <td align="right">      208.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     8640.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     8569.00</td>
    <td align="right">      191.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7593.75</td>
    <td align="right">      105.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8654.75</td>
    <td align="right">     1166.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8433.46</td>
    <td align="right">      326.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    50600.75</td>
    <td align="right">     1959.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">    19718.72</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">    14927.84</td>
    <td align="right">       33.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     8849.54</td>
    <td align="right">       25.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">    14940.59</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     8857.33</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    19718.72</td>
    <td align="right">       33.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    11215.67</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    67294.02</td>
    <td align="right">      117.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     5893.25</td>
    <td align="right">       44.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     5827.00</td>
    <td align="right">      111.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     5794.75</td>
    <td align="right">      143.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     5868.75</td>
    <td align="right">       69.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     5837.75</td>
    <td align="right">      100.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5893.25</td>
    <td align="right">      143.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4870.25</td>
    <td align="right">       78.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    29221.50</td>
    <td align="right">      468.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">     8297.50</td>
    <td align="right">      462.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     8635.25</td>
    <td align="right">      124.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     8602.00</td>
    <td align="right">      158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     8582.75</td>
    <td align="right">      177.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     8638.50</td>
    <td align="right">      121.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     8574.25</td>
    <td align="right">      185.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8297.50</td>
    <td align="right">      121.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8638.50</td>
    <td align="right">      462.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8555.04</td>
    <td align="right">      204.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    51330.25</td>
    <td align="right">     1229.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">    19715.80</td>
    <td align="right">       20.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">    14931.20</td>
    <td align="right">       30.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     8854.57</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">    14940.82</td>
    <td align="right">       20.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     8857.74</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    19715.80</td>
    <td align="right">       30.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    11216.69</td>
    <td align="right">       18.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    67300.13</td>
    <td align="right">      111.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     5886.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     5838.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     5822.50</td>
    <td align="right">      115.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     5869.50</td>
    <td align="right">       68.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     5840.00</td>
    <td align="right">       98.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5886.00</td>
    <td align="right">      115.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4876.00</td>
    <td align="right">       72.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    29256.00</td>
    <td align="right">      434.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">        0.50</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        9.75</td>
    <td align="right">        1.31</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">       31.50</td>
    <td align="right">        2.44</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">       46.00</td>
    <td align="right">        1.72</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">       42.75</td>
    <td align="right">        3.51</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">       45.25</td>
    <td align="right">        1.95</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.50</td>
    <td align="right">-</td>
    <td align="right">       46.00</td>
    <td align="right">        3.51</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.08</td>
    <td align="right">-</td>
    <td align="right">       29.21</td>
    <td align="right">        1.82</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.50</td>
    <td align="right">-</td>
    <td align="right">      175.25</td>
    <td align="right">       10.93</td>
    <td align="right">       43.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     4477.25</td>
    <td align="right">06-JUL-13:15</td>
    <td align="right">        0.25</td>
    <td align="right">        0.05</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     4454.50</td>
    <td align="right">05-JUL-14:30</td>
    <td align="right">        2.25</td>
    <td align="right">        0.41</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        2.25</td>
    <td align="right">        0.41</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5868.62</td>
    <td align="right">-</td>
    <td align="right">        0.42</td>
    <td align="right">        0.08</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    35211.75</td>
    <td align="right">-</td>
    <td align="right">        2.50</td>
    <td align="right">        0.45</td>
    <td align="right">        2.50</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;F·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;F·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">        5.07</td>
    <td align="right">        1.02</td>
    <td align="right">        0.89</td>
    <td align="right">       10.30</td>
    <td align="right">        1.75</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">        9.45</td>
    <td align="right">        3.14</td>
    <td align="right">        6.45</td>
    <td align="right">       36.18</td>
    <td align="right">        2.74</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">        9.36</td>
    <td align="right">        1.45</td>
    <td align="right">        6.08</td>
    <td align="right">       50.64</td>
    <td align="right">        1.93</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">        5.20</td>
    <td align="right">        1.45</td>
    <td align="right">        3.12</td>
    <td align="right">       60.52</td>
    <td align="right">        3.23</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">       21.16</td>
    <td align="right">        2.53</td>
    <td align="right">       12.73</td>
    <td align="right">       41.80</td>
    <td align="right">        2.18</td>
    <td align="right">        3.89</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       21.16</td>
    <td align="right">        3.14</td>
    <td align="right">       12.73</td>
    <td align="right">       60.52</td>
    <td align="right">        3.23</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        8.37</td>
    <td align="right">        1.60</td>
    <td align="right">        4.88</td>
    <td align="right">       33.24</td>
    <td align="right">        1.97</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       50.25</td>
    <td align="right">        9.59</td>
    <td align="right">       29.27</td>
    <td align="right">      199.43</td>
    <td align="right">       11.83</td>
    <td align="right">       15.34</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO EXECUTIVE  AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      104.18</td>
    <td align="right">       31.50</td>
    <td align="right">       70.16</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      452.78</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO EXECUTIVE  JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      104.18</td>
    <td align="right">       31.86</td>
    <td align="right">       71.60</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      452.78</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO EXECUTIVE  JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      102.92</td>
    <td align="right">       29.70</td>
    <td align="right">       70.88</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      452.78</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO EXECUTIVE  NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       77.72</td>
    <td align="right">       20.34</td>
    <td align="right">       59.54</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      452.78</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO EXECUTIVE  OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       92.30</td>
    <td align="right">       26.28</td>
    <td align="right">       64.76</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      452.78</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO EXECUTIVE  SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      100.22</td>
    <td align="right">       30.24</td>
    <td align="right">       67.64</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      452.78</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO EXECUTIVE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       31.46</td>
    <td align="right">        0.00</td>
    <td align="right">       31.46</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      452.78</td>
    <td align="right">     330.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [in]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [in]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [in]</td>
    <td align="right">Monthly Total Rain Collection Volume [ft3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">        1.58</td>
    <td align="right">          20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">        2.07</td>
    <td align="right">          22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">        0.37</td>
    <td align="right">          14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">        1.62</td>
    <td align="right">          33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.28</td>
    <td align="right">          11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">        0.07</td>
    <td align="right">          10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">        0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">        0.38</td>
    <td align="right">          14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">        1.60</td>
    <td align="right">          24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">        1.43</td>
    <td align="right">          23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-01
    10:43:34</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">OTHERFLOORU071</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">       0.30</td>
    <td align="right">       0.071</td>
    <td align="right">       0.077</td>
    <td align="right">      123.11</td>
    <td align="right">      123.11</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">OTHERFLOORU071</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">       0.30</td>
    <td align="right">       0.071</td>
    <td align="right">       0.077</td>
    <td align="right">      182.72</td>
    <td align="right">      182.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">OTHERFLOORU071</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">       0.30</td>
    <td align="right">       0.071</td>
    <td align="right">       0.077</td>
    <td align="right">      182.72</td>
    <td align="right">      182.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">OTHERFLOORU071</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">       0.30</td>
    <td align="right">       0.071</td>
    <td align="right">       0.077</td>
    <td align="right">      123.11</td>
    <td align="right">      123.11</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">STEEPNONRESWOODFRAMINGANDOTHERROOFU028HIREFL</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">       0.25</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1096.59</td>
    <td align="right">     1096.59</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">STEEPNONRESWOODFRAMINGANDOTHERROOFU028HIREFL</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">       0.25</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     2126.23</td>
    <td align="right">     2126.23</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">STEEPNONRESWOODFRAMINGANDOTHERROOFU028HIREFL</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">       0.25</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     2126.24</td>
    <td align="right">     2126.24</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">STEEPNONRESWOODFRAMINGANDOTHERROOFU028HIREFL</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">       0.25</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1096.59</td>
    <td align="right">     1096.59</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">CORE_ZN_FLOOR SLABONORBELOWGRADEF073</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">       1.00</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">     1611.06</td>
    <td align="right">     1611.06</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">METALFRAMEWALLU055</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">       0.30</td>
    <td align="right">       0.055</td>
    <td align="right">       0.058</td>
    <td align="right">      909.15</td>
    <td align="right">      686.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">PERIMETER_ZN_1_FLOOR SLABONORBELOWGRADEF073</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">       1.00</td>
    <td align="right">       0.054</td>
    <td align="right">       0.057</td>
    <td align="right">     1221.29</td>
    <td align="right">     1221.29</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">METALFRAMEWALLU055</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">       0.30</td>
    <td align="right">       0.055</td>
    <td align="right">       0.058</td>
    <td align="right">      606.10</td>
    <td align="right">      486.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">PERIMETER_ZN_2_FLOOR SLABONORBELOWGRADEF073</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">       1.00</td>
    <td align="right">       0.061</td>
    <td align="right">       0.065</td>
    <td align="right">      724.48</td>
    <td align="right">      724.48</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">METALFRAMEWALLU055</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">       0.30</td>
    <td align="right">       0.055</td>
    <td align="right">       0.058</td>
    <td align="right">      909.15</td>
    <td align="right">      729.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">PERIMETER_ZN_3_FLOOR SLABONORBELOWGRADEF073</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">       1.00</td>
    <td align="right">       0.054</td>
    <td align="right">       0.057</td>
    <td align="right">     1221.29</td>
    <td align="right">     1221.29</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">METALFRAMEWALLU055</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">       0.30</td>
    <td align="right">       0.055</td>
    <td align="right">       0.058</td>
    <td align="right">      606.10</td>
    <td align="right">      486.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">PERIMETER_ZN_4_FLOOR SLABONORBELOWGRADEF073</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">       1.00</td>
    <td align="right">       0.061</td>
    <td align="right">       0.065</td>
    <td align="right">      724.48</td>
    <td align="right">      724.48</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_CORE</td>
    <td align="right">TYPICALPLENUMFLOORINTERIOR</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC_FLOOR_CORE REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.293</td>
    <td align="right">       0.533</td>
    <td align="right">     1611.06</td>
    <td align="right">     1611.06</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_EAST</td>
    <td align="right">TYPICALPLENUMFLOORINTERIOR</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_EAST REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.293</td>
    <td align="right">       0.533</td>
    <td align="right">      724.48</td>
    <td align="right">      724.48</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_NORTH</td>
    <td align="right">TYPICALPLENUMFLOORINTERIOR</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_NORTH REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.293</td>
    <td align="right">       0.533</td>
    <td align="right">     1221.29</td>
    <td align="right">     1221.29</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_SOUTH</td>
    <td align="right">TYPICALPLENUMFLOORINTERIOR</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_SOUTH REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.293</td>
    <td align="right">       0.533</td>
    <td align="right">     1221.29</td>
    <td align="right">     1221.29</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_WEST</td>
    <td align="right">TYPICALPLENUMFLOORINTERIOR</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_WEST REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.293</td>
    <td align="right">       0.533</td>
    <td align="right">      724.48</td>
    <td align="right">      724.48</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_WALL_EAST</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">CORE_ZN_WALL_EAST REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      277.77</td>
    <td align="right">      277.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_NORTH REVERSED</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      580.82</td>
    <td align="right">      580.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_SOUTH REVERSED</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_SOUTH</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      580.82</td>
    <td align="right">      580.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_EAST REVERSED</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      277.77</td>
    <td align="right">      277.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_CORE REVERSED</td>
    <td align="right">TYPICALPLENUMFLOORINTERIOR</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">ATTIC_FLOOR_CORE</td>
    <td align="right">       0.30</td>
    <td align="right">       0.293</td>
    <td align="right">       0.533</td>
    <td align="right">     1611.06</td>
    <td align="right">     1611.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_EAST</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_EAST REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      232.17</td>
    <td align="right">      232.17</td>
    <td align="right">       45.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_NORTH</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_NORTH REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      580.82</td>
    <td align="right">      580.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_SOUTH REVERSED</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_SOUTH</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      232.17</td>
    <td align="right">      232.17</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_SOUTH REVERSED</td>
    <td align="right">TYPICALPLENUMFLOORINTERIOR</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_SOUTH</td>
    <td align="right">       0.30</td>
    <td align="right">       0.293</td>
    <td align="right">       0.533</td>
    <td align="right">     1221.29</td>
    <td align="right">     1221.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_WALL_EAST REVERSED</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">CORE_ZN_WALL_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      277.77</td>
    <td align="right">      277.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_EAST REVERSED</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_1_WALL_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      232.17</td>
    <td align="right">      232.17</td>
    <td align="right">      225.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_EAST REVERSED</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      232.17</td>
    <td align="right">      232.17</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_EAST REVERSED</td>
    <td align="right">TYPICALPLENUMFLOORINTERIOR</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">       0.293</td>
    <td align="right">       0.533</td>
    <td align="right">      724.48</td>
    <td align="right">      724.48</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_EAST</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_EAST REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      232.17</td>
    <td align="right">      232.17</td>
    <td align="right">      135.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_SOUTH</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3_WALL_SOUTH REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      580.82</td>
    <td align="right">      580.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_NORTH REVERSED</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      232.17</td>
    <td align="right">      232.17</td>
    <td align="right">      225.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_NORTH REVERSED</td>
    <td align="right">TYPICALPLENUMFLOORINTERIOR</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">       0.293</td>
    <td align="right">       0.533</td>
    <td align="right">     1221.29</td>
    <td align="right">     1221.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_EAST</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_EAST REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      277.77</td>
    <td align="right">      277.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_NORTH</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4_WALL_NORTH REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.317</td>
    <td align="right">       0.557</td>
    <td align="right">      232.17</td>
    <td align="right">      232.17</td>
    <td align="right">       45.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_SOUTH</td>
    <td align="right">METALFRAMEWALLINTERIOR</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
